<?xml version="1.0" encoding="UTF-8"?>
<!--Created by majid with OMICRON IEDScout 4.20 licensed to -->
<!--SCL Schema Version 3.1 (2012/10/22)-->
<SCL version="2007" revision="B" xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd">
	<Header id="" version="" revision="" toolID="OMICRON IEDScout" nameStructure="IEDName" />
	<Communication>
		<SubNetwork name="NONE" type="8-MMS">
			<ConnectedAP iedName="ABBK3A03A1" apName="AP1">
				<Address>
					<P type="IP" xsi:type="tP_IP">172.16.3.1</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.0.0</P>
					<P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">192.168.2.1</P>
					<P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
					<P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
					<P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
					<P type="OSI-AP-Title">1,3,9999,23</P>
					<P type="OSI-AE-Qualifier" xsi:type="tP_OSI-AE-Qualifier">23</P>
				</Address>
				<GSE ldInst="LD0" cbName="gcbGDS">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-08</P>
						<P type="APPID" xsi:type="tP_APPID">0008</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">3E8</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
					</Address>
					<MinTime unit="s" multiplier="m">4</MinTime>
					<MaxTime unit="s" multiplier="m">10000</MaxTime>
				</GSE>
			</ConnectedAP>
		</SubNetwork>
	</Communication>
	<IED name="ABBK3A03A1" type="REF620" manufacturer="ABB" configVersion="G" originalSclVersion="2007" originalSclRevision="B">
		<Services>
			<DynAssociation />
			<GetDirectory />
			<GetDataObjectDefinition />
			<DataObjectDirectory />
			<GetDataSetValue />
			<SetDataSetValue />
			<DataSetDirectory />
			<ConfDataSet max="14" modify="false" />
			<DynDataSet max="42" />
			<ReadWrite />
			<SettingGroups>
				<SGEdit resvTms="true" />
				<ConfSG resvTms="true" />
			</SettingGroups>
			<ConfReportControl max="65" bufConf="false" />
			<GetCBValues />
			<ReportSettings rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" />
			<ConfLNs fixPrefix="true" fixLnInst="true" />
			<GOOSE max="1" />
			<GSSE max="0" />
			<FileHandling />
		</Services>
		<AccessPoint name="AP1">
			<Server>
				<Authentication none="true" />
				<LDevice inst="LD0">
					<LN0 lnType="ABBK3A03A1LD0.LLN0" lnClass="LLN0" inst="">
						<DataSet name="StatIedA">
							<FCDA ldInst="LD0" prefix="" lnClass="LLN0" doName="Beh" fc="ST" />
							<FCDA ldInst="LD0" prefix="" lnClass="LLN0" doName="NamPlt" fc="ST" />
							<FCDA ldInst="LD0" prefix="" lnClass="LLN0" doName="ActSetGr" fc="ST" />
							<FCDA ldInst="LD0" prefix="" lnClass="LPHD" lnInst="1" doName="PhyHealth" fc="ST" />
							<FCDA ldInst="LD0" prefix="" lnClass="LPHD" lnInst="1" doName="PwrUp" fc="ST" />
							<FCDA ldInst="LD0" prefix="" lnClass="LDEV" lnInst="1" doName="WrmStrDet" fc="ST" />
							<FCDA ldInst="LD0" prefix="" lnClass="LDEV" lnInst="1" doName="WacTrgDet" fc="ST" />
							<FCDA ldInst="LD0" prefix="" lnClass="LDEV" lnInst="1" doName="DevWrn" fc="ST" />
							<FCDA ldInst="LD0" prefix="" lnClass="LDEV" lnInst="1" doName="DevFail" fc="ST" />
							<FCDA ldInst="LD0" prefix="" lnClass="LDEV" lnInst="1" doName="StLstOv" fc="ST" />
							<FCDA ldInst="LD0" prefix="" lnClass="LDEV" lnInst="1" doName="MeasLstOv" fc="ST" />
							<FCDA ldInst="LD0" prefix="" lnClass="LDEV" lnInst="1" doName="ChgFlg" fc="ST" />
							<FCDA ldInst="LD0" prefix="" lnClass="GSAL" lnInst="1" doName="AuthAcsVw" fc="ST" />
							<FCDA ldInst="LD0" prefix="" lnClass="GSAL" lnInst="1" doName="AuthAcsOpr" fc="ST" />
							<FCDA ldInst="LD0" prefix="" lnClass="GSAL" lnInst="1" doName="AuthAcsEng" fc="ST" />
							<FCDA ldInst="LD0" prefix="" lnClass="GSAL" lnInst="1" doName="AuthAcsAdm" fc="ST" />
							<FCDA ldInst="LD0" prefix="GNRL" lnClass="LTMS" lnInst="1" doName="TmSyn" fc="ST" />
							<FCDA ldInst="LD0" prefix="GNRL" lnClass="LTMS" lnInst="1" doName="TmChSt1" fc="ST" />
							<FCDA ldInst="LD0" prefix="GNRL" lnClass="LTMS" lnInst="1" doName="TmSrcSt" fc="ST" />
							<FCDA ldInst="LD0" prefix="LED" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="LD0" prefix="LED" lnClass="PTRC" lnInst="1" doName="Str" fc="ST" />
							<FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="1" doName="SPCSO1" fc="ST" />
							<FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="1" doName="SPCSO2" fc="ST" />
							<FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="1" doName="SPCSO3" fc="ST" />
							<FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="1" doName="SPCSO4" fc="ST" />
							<FCDA ldInst="LD0" prefix="MD" lnClass="SOPT" lnInst="1" doName="OpTmWrn" fc="ST" />
							<FCDA ldInst="LD0" prefix="MD" lnClass="SOPT" lnInst="1" doName="OpTmAlm" fc="ST" />
							<FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="1" doName="OpCntAlm" fc="ST" />
							<FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="1" doName="OpCntRs" fc="ST" />
							<FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="1" doName="OpnAlm" fc="ST" />
							<FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="1" doName="ClsAlm" fc="ST" />
							<FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="1" doName="OpCntLO" fc="ST" />
							<FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="1" doName="LonTmAlm" fc="ST" />
							<FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="1" doName="APwrAlm" fc="ST" />
							<FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="1" doName="APwrLO" fc="ST" />
							<FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="1" doName="RmnNumOpAlm" fc="ST" />
							<FCDA ldInst="LD0" prefix="S" lnClass="SIMG" lnInst="1" doName="InsAlm" fc="ST" />
							<FCDA ldInst="LD0" prefix="S" lnClass="SIMG" lnInst="1" doName="InsBlk" fc="ST" />
							<FCDA ldInst="LD0" prefix="S" lnClass="SOPM" lnInst="1" doName="SprChaAlm" fc="ST" />
							<FCDA ldInst="LD0" prefix="TCS" lnClass="SCBR" lnInst="1" doName="CircAlm" fc="ST" />
							<FCDA ldInst="LD0" prefix="TCS" lnClass="SCBR" lnInst="2" doName="CircAlm" fc="ST" />
							<FCDA ldInst="LD0" prefix="CCB" lnClass="RBRF" lnInst="1" doName="Str" fc="ST" />
							<FCDA ldInst="LD0" prefix="CCB" lnClass="RBRF" lnInst="1" doName="OpEx" fc="ST" />
							<FCDA ldInst="LD0" prefix="CCB" lnClass="RBRF" lnInst="1" doName="OpIn" fc="ST" />
							<FCDA ldInst="LD0" prefix="SEQ" lnClass="SPVC" lnInst="1" doName="Str" fc="ST" />
							<FCDA ldInst="LD0" prefix="SEQ" lnClass="SPVC" lnInst="1" doName="Str3Ph" fc="ST" />
							<FCDA ldInst="LD0" prefix="CC" lnClass="SPVC" lnInst="1" doName="FailACirc" fc="ST" />
							<FCDA ldInst="LD0" prefix="CC" lnClass="SPVC" lnInst="1" doName="SigFailAlm" fc="ST" />
							<FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="2" doName="OpCntAlm" fc="ST" />
							<FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="2" doName="OpCntRs" fc="ST" />
							<FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="2" doName="OpnAlm" fc="ST" />
							<FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="2" doName="ClsAlm" fc="ST" />
							<FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="2" doName="OpCntLO" fc="ST" />
							<FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="2" doName="LonTmAlm" fc="ST" />
							<FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="2" doName="APwrAlm" fc="ST" />
							<FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="2" doName="APwrLO" fc="ST" />
							<FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="2" doName="RmnNumOpAlm" fc="ST" />
							<FCDA ldInst="LD0" prefix="S" lnClass="SIMG" lnInst="2" doName="InsAlm" fc="ST" />
							<FCDA ldInst="LD0" prefix="S" lnClass="SIMG" lnInst="2" doName="InsBlk" fc="ST" />
							<FCDA ldInst="LD0" prefix="S" lnClass="SOPM" lnInst="2" doName="SprChaAlm" fc="ST" />
						</DataSet>
						<DataSet name="StatIedB">
							<FCDA ldInst="LD0" prefix="IL1" lnClass="TCTR" lnInst="1" doName="Alm" fc="ST" />
							<FCDA ldInst="LD0" prefix="IL1" lnClass="TCTR" lnInst="1" doName="Wrn" fc="ST" />
							<FCDA ldInst="LD0" prefix="RES" lnClass="TCTR" lnInst="1" doName="Alm" fc="ST" />
							<FCDA ldInst="LD0" prefix="RES" lnClass="TCTR" lnInst="1" doName="Wrn" fc="ST" />
							<FCDA ldInst="LD0" prefix="UL1" lnClass="TVTR" lnInst="1" doName="Alm" fc="ST" />
							<FCDA ldInst="LD0" prefix="UL1" lnClass="TVTR" lnInst="1" doName="Wrn" fc="ST" />
							<FCDA ldInst="LD0" prefix="RES" lnClass="TVTR" lnInst="1" doName="Alm" fc="ST" />
							<FCDA ldInst="LD0" prefix="RES" lnClass="TVTR" lnInst="1" doName="Wrn" fc="ST" />
							<FCDA ldInst="LD0" prefix="UL1" lnClass="TVTR" lnInst="2" doName="Alm" fc="ST" />
							<FCDA ldInst="LD0" prefix="UL1" lnClass="TVTR" lnInst="2" doName="Wrn" fc="ST" />
							<FCDA ldInst="LD0" prefix="RCH" lnClass="LCCH" lnInst="1" doName="ChLiv" fc="ST" />
							<FCDA ldInst="LD0" prefix="RCH" lnClass="LCCH" lnInst="1" doName="RedChLiv" fc="ST" />
							<FCDA ldInst="LD0" prefix="SCH" lnClass="LCCH" lnInst="1" doName="ChLiv" fc="ST" />
							<FCDA ldInst="LD0" prefix="SCH" lnClass="LCCH" lnInst="2" doName="ChLiv" fc="ST" />
							<FCDA ldInst="LD0" prefix="SCH" lnClass="LCCH" lnInst="3" doName="ChLiv" fc="ST" />
							<FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="1" doName="SPCSO5" fc="ST" />
							<FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="1" doName="SPCSO6" fc="ST" />
							<FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="1" doName="SPCSO7" fc="ST" />
							<FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="1" doName="SPCSO8" fc="ST" />
							<FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="2" doName="SPCSO1" fc="ST" />
							<FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="2" doName="SPCSO2" fc="ST" />
							<FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="2" doName="SPCSO3" fc="ST" />
							<FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="2" doName="SPCSO4" fc="ST" />
							<FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="2" doName="SPCSO5" fc="ST" />
							<FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="2" doName="SPCSO6" fc="ST" />
							<FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="2" doName="SPCSO7" fc="ST" />
							<FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="2" doName="SPCSO8" fc="ST" />
							<FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="3" doName="SPCSO1" fc="ST" />
							<FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="3" doName="SPCSO2" fc="ST" />
							<FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="3" doName="SPCSO3" fc="ST" />
							<FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="3" doName="SPCSO4" fc="ST" />
							<FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="3" doName="SPCSO5" fc="ST" />
							<FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="3" doName="SPCSO6" fc="ST" />
							<FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="3" doName="SPCSO7" fc="ST" />
							<FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="3" doName="SPCSO8" fc="ST" />
							<FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="4" doName="SPCSO1" fc="ST" />
							<FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="4" doName="SPCSO2" fc="ST" />
							<FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="4" doName="SPCSO3" fc="ST" />
							<FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="4" doName="SPCSO4" fc="ST" />
							<FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="4" doName="SPCSO5" fc="ST" />
							<FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="4" doName="SPCSO6" fc="ST" />
							<FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="4" doName="SPCSO7" fc="ST" />
							<FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="4" doName="SPCSO8" fc="ST" />
							<FCDA ldInst="LD0" prefix="ARC" lnClass="SARC" lnInst="11" doName="FADet" fc="ST" />
							<FCDA ldInst="LD0" prefix="ARC" lnClass="SARC" lnInst="21" doName="FADet" fc="ST" />
							<FCDA ldInst="LD0" prefix="ARC" lnClass="SARC" lnInst="31" doName="FADet" fc="ST" />
						</DataSet>
						<DataSet name="StatIOA">
							<FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="100" doName="SPCSO1" fc="ST" />
							<FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="100" doName="SPCSO2" fc="ST" />
							<FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="100" doName="SPCSO3" fc="ST" />
							<FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="100" doName="SPCSO4" fc="ST" />
							<FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="100" doName="SPCSO5" fc="ST" />
							<FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="100" doName="SPCSO6" fc="ST" />
							<FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="LEDSt1" fc="ST" />
							<FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="LEDSt2" fc="ST" />
							<FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="LEDSt3" fc="ST" />
							<FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="LEDSt4" fc="ST" />
							<FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="LEDSt5" fc="ST" />
							<FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="LEDSt6" fc="ST" />
							<FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="LEDSt7" fc="ST" />
							<FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="LEDSt8" fc="ST" />
							<FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="LEDSt9" fc="ST" />
							<FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="LEDSt10" fc="ST" />
							<FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="LEDSt11" fc="ST" />
							<FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="120" doName="Ind1" fc="ST" />
							<FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="120" doName="Ind2" fc="ST" />
							<FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="120" doName="Ind3" fc="ST" />
							<FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="120" doName="Ind4" fc="ST" />
							<FCDA ldInst="LD0" prefix="XA" lnClass="GGIO" lnInst="130" doName="Ind1" fc="ST" />
							<FCDA ldInst="LD0" prefix="XA" lnClass="GGIO" lnInst="130" doName="Ind2" fc="ST" />
							<FCDA ldInst="LD0" prefix="XA" lnClass="GGIO" lnInst="130" doName="Ind3" fc="ST" />
							<FCDA ldInst="LD0" prefix="XA" lnClass="GGIO" lnInst="130" doName="Ind4" fc="ST" />
							<FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="110" doName="SPCSO1" fc="ST" />
							<FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="110" doName="SPCSO2" fc="ST" />
							<FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="110" doName="SPCSO3" fc="ST" />
							<FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="110" doName="SPCSO4" fc="ST" />
							<FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="110" doName="Ind1" fc="ST" />
							<FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="110" doName="Ind2" fc="ST" />
							<FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="110" doName="Ind3" fc="ST" />
							<FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="110" doName="Ind4" fc="ST" />
							<FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="110" doName="Ind5" fc="ST" />
							<FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="110" doName="Ind6" fc="ST" />
							<FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="110" doName="Ind7" fc="ST" />
							<FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="110" doName="Ind8" fc="ST" />
							<FCDA ldInst="LD0" prefix="XB" lnClass="GGIO" lnInst="115" doName="SPCSO1" fc="ST" />
							<FCDA ldInst="LD0" prefix="XB" lnClass="GGIO" lnInst="115" doName="SPCSO2" fc="ST" />
							<FCDA ldInst="LD0" prefix="XB" lnClass="GGIO" lnInst="115" doName="SPCSO3" fc="ST" />
							<FCDA ldInst="LD0" prefix="XB" lnClass="GGIO" lnInst="115" doName="SPCSO4" fc="ST" />
							<FCDA ldInst="LD0" prefix="XB" lnClass="GGIO" lnInst="115" doName="Ind1" fc="ST" />
							<FCDA ldInst="LD0" prefix="XB" lnClass="GGIO" lnInst="115" doName="Ind2" fc="ST" />
							<FCDA ldInst="LD0" prefix="TRP" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="LD0" prefix="TRP" lnClass="PTRC" lnInst="2" doName="Op" fc="ST" />
							<FCDA ldInst="LD0" prefix="INR" lnClass="PHAR" lnInst="1" doName="Str" fc="ST" />
							<FCDA ldInst="LD0" prefix="FKEY" lnClass="GGIO" lnInst="1" doName="SPCSO1" fc="ST" />
							<FCDA ldInst="LD0" prefix="FKEY" lnClass="GGIO" lnInst="1" doName="SPCSO2" fc="ST" />
							<FCDA ldInst="LD0" prefix="FKEY" lnClass="GGIO" lnInst="1" doName="SPCSO3" fc="ST" />
							<FCDA ldInst="LD0" prefix="FKEY" lnClass="GGIO" lnInst="1" doName="SPCSO4" fc="ST" />
							<FCDA ldInst="LD0" prefix="FKEY" lnClass="GGIO" lnInst="1" doName="SPCSO5" fc="ST" />
							<FCDA ldInst="LD0" prefix="FKEY" lnClass="GGIO" lnInst="1" doName="SPCSO6" fc="ST" />
							<FCDA ldInst="LD0" prefix="FKEY" lnClass="GGIO" lnInst="1" doName="SPCSO7" fc="ST" />
							<FCDA ldInst="LD0" prefix="FKEY" lnClass="GGIO" lnInst="1" doName="SPCSO8" fc="ST" />
							<FCDA ldInst="LD0" prefix="FKEY" lnClass="GGIO" lnInst="1" doName="SPCSO9" fc="ST" />
							<FCDA ldInst="LD0" prefix="FKEY" lnClass="GGIO" lnInst="1" doName="SPCSO10" fc="ST" />
							<FCDA ldInst="LD0" prefix="FKEY" lnClass="GGIO" lnInst="1" doName="SPCSO11" fc="ST" />
							<FCDA ldInst="LD0" prefix="FKEY" lnClass="GGIO" lnInst="1" doName="SPCSO12" fc="ST" />
							<FCDA ldInst="LD0" prefix="FKEY" lnClass="GGIO" lnInst="1" doName="SPCSO13" fc="ST" />
							<FCDA ldInst="LD0" prefix="FKEY" lnClass="GGIO" lnInst="1" doName="SPCSO14" fc="ST" />
							<FCDA ldInst="LD0" prefix="FKEY" lnClass="GGIO" lnInst="1" doName="SPCSO15" fc="ST" />
							<FCDA ldInst="LD0" prefix="FKEY" lnClass="GGIO" lnInst="1" doName="SPCSO16" fc="ST" />
							<FCDA ldInst="LD0" prefix="FKEY" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST" />
							<FCDA ldInst="LD0" prefix="FKEY" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST" />
							<FCDA ldInst="LD0" prefix="FKEY" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST" />
							<FCDA ldInst="LD0" prefix="FKEY" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST" />
							<FCDA ldInst="LD0" prefix="FKEY" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST" />
							<FCDA ldInst="LD0" prefix="FKEY" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST" />
							<FCDA ldInst="LD0" prefix="FKEY" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST" />
							<FCDA ldInst="LD0" prefix="FKEY" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST" />
							<FCDA ldInst="LD0" prefix="FKEY" lnClass="GGIO" lnInst="1" doName="Ind9" fc="ST" />
							<FCDA ldInst="LD0" prefix="FKEY" lnClass="GGIO" lnInst="1" doName="Ind10" fc="ST" />
							<FCDA ldInst="LD0" prefix="FKEY" lnClass="GGIO" lnInst="1" doName="Ind11" fc="ST" />
							<FCDA ldInst="LD0" prefix="FKEY" lnClass="GGIO" lnInst="1" doName="Ind12" fc="ST" />
							<FCDA ldInst="LD0" prefix="FKEY" lnClass="GGIO" lnInst="1" doName="Ind13" fc="ST" />
							<FCDA ldInst="LD0" prefix="FKEY" lnClass="GGIO" lnInst="1" doName="Ind14" fc="ST" />
							<FCDA ldInst="LD0" prefix="FKEY" lnClass="GGIO" lnInst="1" doName="Ind15" fc="ST" />
							<FCDA ldInst="LD0" prefix="FKEY" lnClass="GGIO" lnInst="1" doName="Ind16" fc="ST" />
						</DataSet>
						<DataSet name="StatIOB">
							<FCDA ldInst="LD0" prefix="XB" lnClass="GGIO" lnInst="115" doName="Ind3" fc="ST" />
							<FCDA ldInst="LD0" prefix="XB" lnClass="GGIO" lnInst="115" doName="Ind4" fc="ST" />
							<FCDA ldInst="LD0" prefix="XB" lnClass="GGIO" lnInst="115" doName="Ind5" fc="ST" />
							<FCDA ldInst="LD0" prefix="XB" lnClass="GGIO" lnInst="115" doName="Ind6" fc="ST" />
							<FCDA ldInst="LD0" prefix="XB" lnClass="GGIO" lnInst="115" doName="Ind7" fc="ST" />
							<FCDA ldInst="LD0" prefix="XB" lnClass="GGIO" lnInst="115" doName="Ind8" fc="ST" />
							<FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="105" doName="SPCSO1" fc="ST" />
							<FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="105" doName="SPCSO2" fc="ST" />
							<FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="105" doName="SPCSO3" fc="ST" />
							<FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="105" doName="SPCSO4" fc="ST" />
							<FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="105" doName="Ind1" fc="ST" />
							<FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="105" doName="Ind2" fc="ST" />
							<FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="105" doName="Ind3" fc="ST" />
							<FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="105" doName="Ind4" fc="ST" />
							<FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="105" doName="Ind5" fc="ST" />
							<FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="105" doName="Ind6" fc="ST" />
							<FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="105" doName="Ind7" fc="ST" />
							<FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="105" doName="Ind8" fc="ST" />
						</DataSet>
						<DataSet name="StatUrgA">
							<FCDA ldInst="LD0" prefix="GSE" lnClass="LPRT" lnInst="1" doName="Alm" fc="ST" />
							<FCDA ldInst="LD0" prefix="C" lnClass="MMXU" lnInst="1" doName="HiAlm" fc="ST" />
							<FCDA ldInst="LD0" prefix="C" lnClass="MMXU" lnInst="1" doName="HiWrn" fc="ST" />
							<FCDA ldInst="LD0" prefix="C" lnClass="MMXU" lnInst="1" doName="LoWrn" fc="ST" />
							<FCDA ldInst="LD0" prefix="C" lnClass="MMXU" lnInst="1" doName="LoAlm" fc="ST" />
							<FCDA ldInst="LD0" prefix="PH1" lnClass="QVVR" lnInst="1" doName="VarEnd" fc="ST" />
							<FCDA ldInst="LD0" prefix="PH1" lnClass="QVVR" lnInst="1" doName="SwlOp" fc="ST" />
							<FCDA ldInst="LD0" prefix="PH1" lnClass="QVVR" lnInst="1" doName="DipOp" fc="ST" />
							<FCDA ldInst="LD0" prefix="PH1" lnClass="QVVR" lnInst="1" doName="IntrOp" fc="ST" />
							<FCDA ldInst="LD0" prefix="PH1" lnClass="QVVR" lnInst="1" doName="VaStrGen" fc="ST" />
							<FCDA ldInst="LD0" prefix="C" lnClass="MHAI" lnInst="1" doName="Alm" fc="ST" />
							<FCDA ldInst="LD0" prefix="V" lnClass="MHAI" lnInst="1" doName="Alm" fc="ST" />
							<FCDA ldInst="LD0" prefix="LDP" lnClass="RLRC" lnInst="1" doName="MemWrn" fc="ST" />
							<FCDA ldInst="LD0" prefix="LDP" lnClass="RLRC" lnInst="1" doName="MemAlm" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO1" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO2" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO3" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO4" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO5" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO6" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO7" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO8" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO9" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO10" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO11" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO12" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO13" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO14" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO15" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO16" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="2" doName="SPCSO1" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="2" doName="SPCSO2" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="2" doName="SPCSO3" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="2" doName="SPCSO4" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="2" doName="SPCSO5" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="2" doName="SPCSO6" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="2" doName="SPCSO7" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="2" doName="SPCSO8" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="2" doName="SPCSO9" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="2" doName="SPCSO10" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="2" doName="SPCSO11" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="2" doName="SPCSO12" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="2" doName="SPCSO13" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="2" doName="SPCSO14" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="2" doName="SPCSO15" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="2" doName="SPCSO16" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="3" doName="SPCSO1" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="3" doName="SPCSO2" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="3" doName="SPCSO3" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="3" doName="SPCSO4" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="3" doName="SPCSO5" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="3" doName="SPCSO6" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="3" doName="SPCSO7" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="3" doName="SPCSO8" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="3" doName="SPCSO9" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="3" doName="SPCSO10" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="3" doName="SPCSO11" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="3" doName="SPCSO12" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="3" doName="SPCSO13" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="3" doName="SPCSO14" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="3" doName="SPCSO15" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="3" doName="SPCSO16" fc="ST" />
						</DataSet>
						<DataSet name="StatUrgB">
							<FCDA ldInst="CTRL" prefix="" lnClass="LLN0" doName="Loc" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="LLN0" doName="LocKey" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="LLN0" doName="LocSta" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="LLN0" doName="MltLev" fc="SP" />
							<FCDA ldInst="CTRL" prefix="" lnClass="LLN0" doName="CmdBlk" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="LLN0" doName="LocKeyHMI" fc="ST" />
							<FCDA ldInst="CTRL" prefix="DC" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST" />
							<FCDA ldInst="CTRL" prefix="DC" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST" />
							<FCDA ldInst="CTRL" prefix="DC" lnClass="CILO" lnInst="1" doName="ItlByps" fc="ST" />
							<FCDA ldInst="CTRL" prefix="DC" lnClass="CSWI" lnInst="1" doName="Loc" fc="ST" />
							<FCDA ldInst="CTRL" prefix="DC" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
							<FCDA ldInst="CTRL" prefix="DC" lnClass="XSWI" lnInst="1" doName="BlkOpn" fc="ST" />
							<FCDA ldInst="CTRL" prefix="DC" lnClass="XSWI" lnInst="1" doName="BlkCls" fc="ST" />
							<FCDA ldInst="CTRL" prefix="CB" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST" />
							<FCDA ldInst="CTRL" prefix="CB" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST" />
							<FCDA ldInst="CTRL" prefix="CB" lnClass="CSWI" lnInst="1" doName="Loc" fc="ST" />
							<FCDA ldInst="CTRL" prefix="CB" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
							<FCDA ldInst="CTRL" prefix="CB" lnClass="CSWI" lnInst="1" doName="SynItlByps" fc="ST" />
							<FCDA ldInst="CTRL" prefix="CB" lnClass="XCBR" lnInst="1" doName="BlkOpn" fc="ST" />
							<FCDA ldInst="CTRL" prefix="CB" lnClass="XCBR" lnInst="1" doName="BlkCls" fc="ST" />
							<FCDA ldInst="LD0" prefix="RESC" lnClass="MMXU" lnInst="1" doName="HiAlm" fc="ST" />
							<FCDA ldInst="LD0" prefix="RESC" lnClass="MMXU" lnInst="1" doName="HiWrn" fc="ST" />
							<FCDA ldInst="LD0" prefix="V" lnClass="MMXU" lnInst="1" doName="HiAlm" fc="ST" />
							<FCDA ldInst="LD0" prefix="V" lnClass="MMXU" lnInst="1" doName="HiWrn" fc="ST" />
							<FCDA ldInst="LD0" prefix="V" lnClass="MMXU" lnInst="1" doName="LoWrn" fc="ST" />
							<FCDA ldInst="LD0" prefix="V" lnClass="MMXU" lnInst="1" doName="LoAlm" fc="ST" />
							<FCDA ldInst="LD0" prefix="RESV" lnClass="MMXU" lnInst="1" doName="HiAlm" fc="ST" />
							<FCDA ldInst="LD0" prefix="RESV" lnClass="MMXU" lnInst="1" doName="HiWrn" fc="ST" />
							<FCDA ldInst="LD0" prefix="VA" lnClass="MMXU" lnInst="2" doName="HiAlm" fc="ST" />
							<FCDA ldInst="LD0" prefix="VA" lnClass="MMXU" lnInst="2" doName="HiWrn" fc="ST" />
							<FCDA ldInst="LD0" prefix="VA" lnClass="MMXU" lnInst="2" doName="LoWrn" fc="ST" />
							<FCDA ldInst="LD0" prefix="VA" lnClass="MMXU" lnInst="2" doName="LoAlm" fc="ST" />
							<FCDA ldInst="LD0" prefix="T1" lnClass="PTTR" lnInst="1" doName="AlmThm" fc="ST" />
						</DataSet>
						<DataSet name="StatUrgC">
							<FCDA ldInst="CTRL" prefix="ES" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST" />
							<FCDA ldInst="CTRL" prefix="ES" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST" />
							<FCDA ldInst="CTRL" prefix="ES" lnClass="CILO" lnInst="1" doName="ItlByps" fc="ST" />
							<FCDA ldInst="CTRL" prefix="ES" lnClass="CSWI" lnInst="1" doName="Loc" fc="ST" />
							<FCDA ldInst="CTRL" prefix="ES" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
							<FCDA ldInst="CTRL" prefix="ES" lnClass="XSWI" lnInst="1" doName="BlkOpn" fc="ST" />
							<FCDA ldInst="CTRL" prefix="ES" lnClass="XSWI" lnInst="1" doName="BlkCls" fc="ST" />
						</DataSet>
						<DataSet name="MeasFlt">
							<FCDA ldInst="LD0" prefix="C" lnClass="MMXU" lnInst="1" doName="A" fc="MX" />
							<FCDA ldInst="LD0" prefix="CS" lnClass="MSQI" lnInst="1" doName="SeqA" fc="MX" />
							<FCDA ldInst="LD0" prefix="RESC" lnClass="MMXU" lnInst="1" doName="A" fc="MX" />
							<FCDA ldInst="LD0" prefix="V" lnClass="MMXU" lnInst="1" doName="PPV" fc="MX" />
							<FCDA ldInst="LD0" prefix="V" lnClass="MMXU" lnInst="1" doName="PhV" fc="MX" />
							<FCDA ldInst="LD0" prefix="RESV" lnClass="MMXU" lnInst="1" doName="PhV" fc="MX" />
							<FCDA ldInst="LD0" prefix="PE" lnClass="MMXU" lnInst="1" doName="TotW" fc="MX" />
							<FCDA ldInst="LD0" prefix="PE" lnClass="MMXU" lnInst="1" doName="TotVAr" fc="MX" />
							<FCDA ldInst="LD0" prefix="PE" lnClass="MMXU" lnInst="1" doName="TotVA" fc="MX" />
							<FCDA ldInst="LD0" prefix="PE" lnClass="MMXU" lnInst="1" doName="TotPF" fc="MX" />
							<FCDA ldInst="LD0" prefix="VS" lnClass="MSQI" lnInst="1" doName="SeqV" fc="MX" />
							<FCDA ldInst="LD0" prefix="F" lnClass="MMXU" lnInst="1" doName="Hz" fc="MX" />
							<FCDA ldInst="LD0" prefix="VA" lnClass="MMXU" lnInst="2" doName="PPV" fc="MX" />
							<FCDA ldInst="LD0" prefix="VA" lnClass="MMXU" lnInst="2" doName="PhV" fc="MX" />
							<FCDA ldInst="LD0" prefix="T1" lnClass="PTTR" lnInst="1" doName="Tmp" fc="MX" />
							<FCDA ldInst="LD0" prefix="T1" lnClass="PTTR" lnInst="1" doName="TmpRl" fc="MX" />
						</DataSet>
						<DataSet name="MeasReg">
							<FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="Hz" fc="MX" />
							<FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="FltPtR" fc="MX" />
							<FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="FltDiskm" fc="MX" />
							<FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="OpCnt" fc="ST" />
							<FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="ProFcn" fc="ST" />
							<FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="StrDur" fc="MX" />
							<FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="StrOpTm" fc="MX" />
							<FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="ActSetGr" fc="ST" />
							<FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="ShotPntr" fc="ST" />
							<FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="Max50APhsA1" fc="MX" />
							<FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="Max50APhsB1" fc="MX" />
							<FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="Max50APhsC1" fc="MX" />
							<FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="Max50ARes1" fc="MX" />
							<FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="APhsA1" fc="MX" />
							<FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="APhsB1" fc="MX" />
							<FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="APhsC1" fc="MX" />
							<FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="ARes1" fc="MX" />
							<FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="AResClc1" fc="MX" />
							<FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="APsSeq1" fc="MX" />
							<FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="ANgSeq1" fc="MX" />
							<FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="PhVPhsA1" fc="MX" />
							<FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="PhVPhsB1" fc="MX" />
							<FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="PhVPhsC1" fc="MX" />
							<FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="PPVPhsAB1" fc="MX" />
							<FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="PPVPhsBC1" fc="MX" />
							<FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="PPVPhsCA1" fc="MX" />
							<FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="VRes1" fc="MX" />
							<FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="VZro1" fc="MX" />
							<FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="VPsSeq1" fc="MX" />
							<FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="VNgSeq1" fc="MX" />
							<FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="PhVPhsA2" fc="MX" />
							<FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="PPVPhsAB2" fc="MX" />
							<FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="MaxTmpRl" fc="MX" />
							<FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="AMaxNgPs" fc="MX" />
							<FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="DifANAngVN1" fc="MX" />
							<FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="DifAAAngVBC1" fc="MX" />
							<FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="DifABAngVCA1" fc="MX" />
							<FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="DifACAngVAB1" fc="MX" />
							<FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="HzRteChg" fc="MX" />
							<FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="CondNeut" fc="MX" />
							<FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="SusNeut" fc="MX" />
							<FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="CBClrTm" fc="MX" />
						</DataSet>
						<DataSet name="StatNrmlB">
							<FCDA ldInst="LD0" prefix="VS" lnClass="QVUB" lnInst="1" doName="VarStr" fc="ST" />
							<FCDA ldInst="LD0" prefix="VS" lnClass="QVUB" lnInst="1" doName="HiPctVUnb" fc="ST" />
							<FCDA ldInst="LD0" prefix="DPHL" lnClass="PTOC" lnInst="2" doName="Str" fc="ST" />
							<FCDA ldInst="LD0" prefix="DPHL" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
							<FCDA ldInst="LD0" prefix="DEFL" lnClass="PTOC" lnInst="2" doName="Str" fc="ST" />
							<FCDA ldInst="LD0" prefix="DEFL" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
							<FCDA ldInst="LD0" prefix="EFI" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
							<FCDA ldInst="LD0" prefix="EFI" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="LD0" prefix="EFL" lnClass="PTOC" lnInst="2" doName="Str" fc="ST" />
							<FCDA ldInst="LD0" prefix="EFL" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
							<FCDA ldInst="LD0" prefix="NS" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
							<FCDA ldInst="LD0" prefix="NS" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="LD0" prefix="NS" lnClass="PTOC" lnInst="2" doName="Str" fc="ST" />
							<FCDA ldInst="LD0" prefix="NS" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
							<FCDA ldInst="LD0" prefix="T1" lnClass="PTTR" lnInst="1" doName="Str" fc="ST" />
							<FCDA ldInst="LD0" prefix="T1" lnClass="PTTR" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="LD0" prefix="CV" lnClass="PSOF" lnInst="1" doName="TrFltSt" fc="ST" />
						</DataSet>
						<DataSet name="StatNrmlC">
							<FCDA ldInst="LD0" prefix="HZCCA" lnClass="SPVC" lnInst="1" doName="Alm" fc="ST" />
							<FCDA ldInst="LD0" prefix="HZCCB" lnClass="SPVC" lnInst="1" doName="Alm" fc="ST" />
							<FCDA ldInst="LD0" prefix="HZCCC" lnClass="SPVC" lnInst="1" doName="Alm" fc="ST" />
							<FCDA ldInst="LD0" prefix="HIA" lnClass="PDIF" lnInst="1" doName="Str" fc="ST" />
							<FCDA ldInst="LD0" prefix="HIA" lnClass="PDIF" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="LD0" prefix="HIB" lnClass="PDIF" lnInst="1" doName="Str" fc="ST" />
							<FCDA ldInst="LD0" prefix="HIB" lnClass="PDIF" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="LD0" prefix="HIC" lnClass="PDIF" lnInst="1" doName="Str" fc="ST" />
							<FCDA ldInst="LD0" prefix="HIC" lnClass="PDIF" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="LD0" prefix="ARC" lnClass="PTRC" lnInst="11" doName="Op" fc="ST" />
							<FCDA ldInst="LD0" prefix="ARC" lnClass="PTRC" lnInst="21" doName="Op" fc="ST" />
							<FCDA ldInst="LD0" prefix="ARC" lnClass="PTRC" lnInst="31" doName="Op" fc="ST" />
						</DataSet>
						<DataSet name="StatNrmlA">
							<FCDA ldInst="LD0" prefix="TRP" lnClass="PTRC" lnInst="1" doName="Tr" fc="ST" />
							<FCDA ldInst="LD0" prefix="TRP" lnClass="PTRC" lnInst="2" doName="Tr" fc="ST" />
							<FCDA ldInst="LD0" prefix="PHI" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
							<FCDA ldInst="LD0" prefix="PHI" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="LD0" prefix="DPHH" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
							<FCDA ldInst="LD0" prefix="DPHH" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="LD0" prefix="DPHL" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
							<FCDA ldInst="LD0" prefix="DPHL" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="LD0" prefix="EFH" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
							<FCDA ldInst="LD0" prefix="EFH" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="LD0" prefix="DEFH" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
							<FCDA ldInst="LD0" prefix="DEFH" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="LD0" prefix="DEFL" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
							<FCDA ldInst="LD0" prefix="DEFL" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="LD0" prefix="PHH" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
							<FCDA ldInst="LD0" prefix="PHH" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="LD0" prefix="PHH" lnClass="PTOC" lnInst="2" doName="Str" fc="ST" />
							<FCDA ldInst="LD0" prefix="PHH" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
							<FCDA ldInst="LD0" prefix="PHL" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
							<FCDA ldInst="LD0" prefix="PHL" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="LD0" prefix="EFL" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
							<FCDA ldInst="LD0" prefix="EFL" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="LD0" prefix="PS" lnClass="PTUV" lnInst="1" doName="Str" fc="ST" />
							<FCDA ldInst="LD0" prefix="PS" lnClass="PTUV" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="LD0" prefix="NS" lnClass="PTOV" lnInst="1" doName="Str" fc="ST" />
							<FCDA ldInst="LD0" prefix="NS" lnClass="PTOV" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="LD0" prefix="FR" lnClass="PTRC" lnInst="1" doName="Str" fc="ST" />
							<FCDA ldInst="LD0" prefix="FR" lnClass="PTOF" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="LD0" prefix="FR" lnClass="PTUF" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="LD0" prefix="FR" lnClass="PFRC" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="LD0" prefix="FR" lnClass="PTRC" lnInst="2" doName="Str" fc="ST" />
							<FCDA ldInst="LD0" prefix="FR" lnClass="PTOF" lnInst="2" doName="Op" fc="ST" />
							<FCDA ldInst="LD0" prefix="FR" lnClass="PTUF" lnInst="2" doName="Op" fc="ST" />
							<FCDA ldInst="LD0" prefix="FR" lnClass="PFRC" lnInst="2" doName="Op" fc="ST" />
							<FCDA ldInst="LD0" prefix="PH" lnClass="PTOV" lnInst="1" doName="Str" fc="ST" />
							<FCDA ldInst="LD0" prefix="PH" lnClass="PTOV" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="LD0" prefix="PH" lnClass="PTOV" lnInst="2" doName="Str" fc="ST" />
							<FCDA ldInst="LD0" prefix="PH" lnClass="PTOV" lnInst="2" doName="Op" fc="ST" />
							<FCDA ldInst="LD0" prefix="PH" lnClass="PTUV" lnInst="1" doName="Str" fc="ST" />
							<FCDA ldInst="LD0" prefix="PH" lnClass="PTUV" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="LD0" prefix="PH" lnClass="PTUV" lnInst="2" doName="Str" fc="ST" />
							<FCDA ldInst="LD0" prefix="PH" lnClass="PTUV" lnInst="2" doName="Op" fc="ST" />
							<FCDA ldInst="LD0" prefix="ROV" lnClass="PTOV" lnInst="1" doName="Str" fc="ST" />
							<FCDA ldInst="LD0" prefix="ROV" lnClass="PTOV" lnInst="1" doName="Op" fc="ST" />
						</DataSet>
						<DataSet name="StatDR">
							<FCDA ldInst="DR" prefix="" lnClass="RDRE" lnInst="1" doName="RcdMade" fc="ST" />
							<FCDA ldInst="DR" prefix="" lnClass="RDRE" lnInst="1" doName="RcdStr" fc="ST" />
							<FCDA ldInst="DR" prefix="" lnClass="RDRE" lnInst="1" doName="RcdDltInd" fc="ST" />
							<FCDA ldInst="DR" prefix="" lnClass="RDRE" lnInst="1" doName="MemFullSt" fc="ST" />
							<FCDA ldInst="DR" prefix="" lnClass="RDRE" lnInst="1" doName="OvWrRcdInd" fc="ST" />
							<FCDA ldInst="DR" prefix="" lnClass="RDRE" lnInst="1" doName="PerTrgInd" fc="ST" />
							<FCDA ldInst="DR" prefix="" lnClass="RDRE" lnInst="1" doName="ManTrgInd" fc="ST" />
						</DataSet>
						<DataSet name="GDS">
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="2" doName="Ind1" daName="stVal" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="2" doName="Ind1" daName="q" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="2" doName="Ind2" daName="stVal" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="2" doName="Ind2" daName="q" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="2" doName="Ind3" daName="stVal" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="2" doName="Ind3" daName="q" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="2" doName="Ind4" daName="stVal" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="2" doName="Ind4" daName="q" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="2" doName="Ind5" daName="stVal" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="2" doName="Ind5" daName="q" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="2" doName="Ind6" daName="stVal" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="2" doName="Ind6" daName="q" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="2" doName="Ind7" daName="stVal" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="2" doName="Ind7" daName="q" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="2" doName="Ind8" daName="stVal" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="2" doName="Ind8" daName="q" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="2" doName="Ind9" daName="stVal" fc="ST" />
							<FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="2" doName="Ind9" daName="q" fc="ST" />
						</DataSet>
						<ReportControl name="rcbStatUrgA" rptID="ABBK3A03A1LD0/LLN0$BR$rcbStatUrgA" buffered="true" bufTime="100" datSet="StatUrgA" intgPd="3000" confRev="500">
							<TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
							<OptFields seqNum="true" timeStamp="false" dataSet="false" reasonCode="true" dataRef="false" entryID="true" configRef="false" />
							<RptEnabled max="5" />
						</ReportControl>
						<ReportControl name="rcbStatUrgB" rptID="ABBK3A03A1LD0/LLN0$BR$rcbStatUrgB" buffered="true" bufTime="100" datSet="StatUrgB" intgPd="3000" confRev="700">
							<TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
							<OptFields seqNum="true" timeStamp="false" dataSet="false" reasonCode="true" dataRef="false" entryID="true" configRef="false" />
							<RptEnabled max="5" />
						</ReportControl>
						<ReportControl name="rcbStatIedA" rptID="ABBK3A03A1LD0/LLN0$BR$rcbStatIedA" buffered="true" bufTime="100" datSet="StatIedA" intgPd="3000" confRev="600">
							<TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
							<OptFields seqNum="true" timeStamp="false" dataSet="false" reasonCode="true" dataRef="false" entryID="true" configRef="false" />
							<RptEnabled max="5" />
						</ReportControl>
						<ReportControl name="rcbStatIedB" rptID="ABBK3A03A1LD0/LLN0$BR$rcbStatIedB" buffered="true" bufTime="100" datSet="StatIedB" intgPd="3000" confRev="600">
							<TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
							<OptFields seqNum="true" timeStamp="false" dataSet="false" reasonCode="true" dataRef="false" entryID="true" configRef="false" />
							<RptEnabled max="5" />
						</ReportControl>
						<ReportControl name="rcbStatIOA" rptID="ABBK3A03A1LD0/LLN0$BR$rcbStatIOA" buffered="true" bufTime="100" datSet="StatIOA" intgPd="3000" confRev="500">
							<TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
							<OptFields seqNum="true" timeStamp="false" dataSet="false" reasonCode="true" dataRef="false" entryID="true" configRef="false" />
							<RptEnabled max="5" />
						</ReportControl>
						<ReportControl name="rcbStatIOB" rptID="ABBK3A03A1LD0/LLN0$BR$rcbStatIOB" buffered="true" bufTime="100" datSet="StatIOB" intgPd="3000" confRev="400">
							<TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
							<OptFields seqNum="true" timeStamp="false" dataSet="false" reasonCode="true" dataRef="false" entryID="true" configRef="false" />
							<RptEnabled max="5" />
						</ReportControl>
						<ReportControl name="rcbStatUrgC" rptID="ABBK3A03A1LD0/LLN0$BR$rcbStatUrgC" buffered="true" bufTime="100" datSet="StatUrgC" intgPd="3000" confRev="600">
							<TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
							<OptFields seqNum="true" timeStamp="false" dataSet="false" reasonCode="true" dataRef="false" entryID="true" configRef="false" />
							<RptEnabled max="5" />
						</ReportControl>
						<ReportControl name="rcbMeasFlt" rptID="ABBK3A03A1LD0/LLN0$BR$rcbMeasFlt" buffered="true" bufTime="500" datSet="MeasFlt" intgPd="3000" confRev="800">
							<TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
							<OptFields seqNum="true" timeStamp="false" dataSet="false" reasonCode="true" dataRef="false" entryID="true" configRef="false" />
							<RptEnabled max="5" />
						</ReportControl>
						<ReportControl name="rcbMeasReg" rptID="ABBK3A03A1LD0/LLN0$BR$rcbMeasReg" buffered="true" bufTime="500" datSet="MeasReg" intgPd="3000" confRev="600">
							<TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
							<OptFields seqNum="true" timeStamp="false" dataSet="false" reasonCode="true" dataRef="false" entryID="true" configRef="false" />
							<RptEnabled max="5" />
						</ReportControl>
						<ReportControl name="rcbStatNrmlB" rptID="ABBK3A03A1LD0/LLN0$BR$rcbStatNrmlB" buffered="true" bufTime="100" datSet="StatNrmlB" intgPd="3000" confRev="700">
							<TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
							<OptFields seqNum="true" timeStamp="false" dataSet="false" reasonCode="true" dataRef="false" entryID="true" configRef="false" />
							<RptEnabled max="5" />
						</ReportControl>
						<ReportControl name="rcbStatNrmlC" rptID="ABBK3A03A1LD0/LLN0$BR$rcbStatNrmlC" buffered="true" bufTime="100" datSet="StatNrmlC" intgPd="3000" confRev="800">
							<TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
							<OptFields seqNum="true" timeStamp="false" dataSet="false" reasonCode="true" dataRef="false" entryID="true" configRef="false" />
							<RptEnabled max="5" />
						</ReportControl>
						<ReportControl name="rcbStatNrmlA" rptID="ABBK3A03A1LD0/LLN0$BR$rcbStatNrmlA" buffered="true" bufTime="100" datSet="StatNrmlA" intgPd="3000" confRev="700">
							<TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
							<OptFields seqNum="true" timeStamp="false" dataSet="false" reasonCode="true" dataRef="false" entryID="true" configRef="false" />
							<RptEnabled max="5" />
						</ReportControl>
						<ReportControl name="rcbStatDR" rptID="ABBK3A03A1LD0/LLN0$BR$rcbStatDR" buffered="true" bufTime="100" datSet="StatDR" intgPd="3000" confRev="600">
							<TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
							<OptFields seqNum="true" timeStamp="false" dataSet="false" reasonCode="true" dataRef="false" entryID="true" configRef="false" />
							<RptEnabled max="5" />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>ABB</Val>
							</DAI>
							<DAI name="swRev">
								<Val>G</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection LLN0 Name plate</Val>
							</DAI>
							<DAI name="configRev">
								<Val>25979994</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="IndLEDRs">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection LLN0 Indications and LEDs</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ProgLEDRs">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection LLN0 Programmable LEDs</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="MeasStatRs">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection LLN0 Reset minimum and maximum demands</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="PQRs">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection LLN0 Reset all power quality data</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OpModSetGr">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ActSetGr">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>6</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection LLN0 Active setting group</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="Act1SetGr">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection LLN0 Active setting group 1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="Act2SetGr">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection LLN0 Active setting group 2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="Act3SetGr">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection LLN0 Active setting group 3</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="Act4SetGr">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection LLN0 Active setting group 4</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="Act5SetGr">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection LLN0 Active setting group 5</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="Act6SetGr">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection LLN0 Active setting group 6</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="LgcSelSetGr">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection LLN0 Logic selection for setting group</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="SetSvMaxDl">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="SvMaxDl">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Protection LLN0 Max Delay</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="SvAvDl">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Protection LLN0 Average delay</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="FcnSt">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ParChgCnt">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<GSEControl name="gcbGDS" type="GOOSE" datSet="GDS" appID="ABBK3A03A1LD0/LLN0.gcbGDS" confRev="100" />
						<SettingControl numOfSGs="6" actSG="1" />
					</LN0>
					<LN lnType="ABBK3A03A1LD0.LPHD1" lnClass="LPHD" inst="1">
						<DOI name="PhyNam">
							<DAI name="vendor">
								<Val>ABB</Val>
							</DAI>
							<DAI name="model">
								<Val>REF620</Val>
							</DAI>
						</DOI>
						<DOI name="Proxy">
							<DAI name="d">
								<Val>Physical device Proxy</Val>
							</DAI>
						</DOI>
						<DOI name="PwrUp">
							<DAI name="d">
								<Val>Physical device Power up detected</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.LINF1" lnClass="LINF" inst="1">
						<DOI name="Beh">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="swRev">
								<Val>G</Val>
							</DAI>
							<DAI name="d">
								<Val>Customer information Name plate</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>REx620:2015</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="BayNam">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="CfgNam">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="DevRev">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="CstNam">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="CstStNam">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="CstStreNam">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="CstHouNum">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="CstZip">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="CstCityNam">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="CstCntyNam">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="CardNam">
							<DAI name="vendor">
								<Val>ABB</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="TestStaId">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="HwId">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.LDEV1" lnClass="LDEV" inst="1">
						<DOI name="Beh">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="swRev">
								<Val>G</Val>
							</DAI>
							<DAI name="d">
								<Val>Device Name plate</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>REx620:2015</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="IPAddr">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="IPAddrSubNtw">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="IPAddrGtw">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="IPAddrFrt">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="Mac1">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="Mac2">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="WrmStrDet">
							<DAI name="d">
								<Val>Device Warm start detected</Val>
							</DAI>
						</DOI>
						<DOI name="WacTrgDet">
							<DAI name="d">
								<Val>Device Watchdog reset detected</Val>
							</DAI>
						</DOI>
						<DOI name="DevWrn">
							<DAI name="d">
								<Val>Device Warning</Val>
							</DAI>
						</DOI>
						<DOI name="StLstOv">
							<DAI name="d">
								<Val>Device Status overflow</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="MeasLstOv">
							<DAI name="d">
								<Val>Device Meas overflow</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ChgAckCnt">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ChgFlg">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>15</Val>
							</DAI>
							<DAI name="d">
								<Val>Device Composition has changed</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="WrmStrCmd">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>Device Reset device</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="FailTest">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>Device Internal fault test</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BlkMod">
							<DAI name="setVal">
								<Val>Use Global</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="HzSetSel">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="PhRotSet">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="DiVThres">
							<DAI name="minVal">
								<Val>16</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>176</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="DiOscThres">
							<DAI name="minVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>50</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="DiOscHys">
							<DAI name="minVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>50</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="SetSeld">
							<DAI name="d">
								<Val>Device Settings reservation</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="SetChg">
							<DAI name="d">
								<Val>Device Settings change</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="PhOrdMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ACrvSatPnt">
							<SDI name="minVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>50.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ADmdAvMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="MtrDmdItrv">
							<DAI name="setVal">
								<Val>1 minute</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="HzAdpEna">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ModRemCtl">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="LangSel">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="Contr">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>255</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="NumFrm">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="LgtLivTm">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="TmFrm">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="DateFrm">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="NamConvn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="DftVw">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="AcsMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ConnExpTm">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="EvtLstClr">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>Device Event clear</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="SLDSymFrm">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ScrDlTms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ClsDlMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ClsDlTms">
							<DAI name="minVal">
								<Val>5</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>900</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="SetVsb">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.GSAL1" lnClass="GSAL" inst="1">
						<DOI name="OpCntRs">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>Security application Resetable Security Violations counter</Val>
							</DAI>
						</DOI>
						<DOI name="AuthRem">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="AuthAcsVw">
							<DAI name="d">
								<Val>VIEWER</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>REx620:2015</Val>
							</DAI>
						</DOI>
						<DOI name="AuthAcsOpr">
							<DAI name="d">
								<Val>OPERATOR</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>REx620:2015</Val>
							</DAI>
						</DOI>
						<DOI name="AuthAcsEng">
							<DAI name="d">
								<Val>ENGINEER</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>REx620:2015</Val>
							</DAI>
						</DOI>
						<DOI name="AuthAcsAdm">
							<DAI name="d">
								<Val>ADMINISTRATOR</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>REx620:2015</Val>
							</DAI>
						</DOI>
						<DOI name="AuthAcsLev">
							<DAI name="dataNs">
								<Val>REx620:2015</Val>
							</DAI>
						</DOI>
						<DOI name="RemUpdEna">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="AuthRemAdm">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="AuthRemEng">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="AuthRemOpr">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="AuthRemVw">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.IHMI1" lnClass="IHMI" inst="1">
						<DOI name="CardNam">
							<DAI name="vendor">
								<Val>ABB</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="TestStaId">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="HwId">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.XGGIO100" prefix="X" lnClass="GGIO" inst="100">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>X100 (PSM) X100-Output 1</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>X100 (PSM) X100-Output 2</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>X100 (PSM) X100-Output 3</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>X100 (PSM) X100-Output 4</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>X100 (PSM) X100-Output 5</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>X100 (PSM) X100-Output 6</Val>
							</DAI>
						</DOI>
						<DOI name="CardNam">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="HwId">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="TestStaId">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.LEDGGIO1" prefix="LED" lnClass="GGIO" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="LEDSt1">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>Programmable LEDs LED 1</Val>
							</DAI>
							<DAI name="dU">
								<Val>Programmable LEDs LED 1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="LEDSt2">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>Programmable LEDs LED 2</Val>
							</DAI>
							<DAI name="dU">
								<Val>Programmable LEDs LED 2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="LEDSt3">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>Programmable LEDs LED 3</Val>
							</DAI>
							<DAI name="dU">
								<Val>Programmable LEDs LED 3</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="LEDSt4">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>Programmable LEDs LED 4</Val>
							</DAI>
							<DAI name="dU">
								<Val>Programmable LEDs LED 4</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="LEDSt5">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>Programmable LEDs LED 5</Val>
							</DAI>
							<DAI name="dU">
								<Val>Programmable LEDs LED 5</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="LEDSt6">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>Programmable LEDs LED 6</Val>
							</DAI>
							<DAI name="dU">
								<Val>Programmable LEDs LED 6</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="LEDSt7">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>Programmable LEDs LED 7</Val>
							</DAI>
							<DAI name="dU">
								<Val>Programmable LEDs LED 7</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="LEDSt8">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>Programmable LEDs LED 8</Val>
							</DAI>
							<DAI name="dU">
								<Val>Programmable LEDs LED 8</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="LEDSt9">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>Programmable LEDs LED 9</Val>
							</DAI>
							<DAI name="dU">
								<Val>Programmable LEDs LED 9</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="LEDSt10">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>Programmable LEDs LED 10</Val>
							</DAI>
							<DAI name="dU">
								<Val>Programmable LEDs LED 10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="LEDSt11">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>Programmable LEDs LED 11</Val>
							</DAI>
							<DAI name="dU">
								<Val>Programmable LEDs LED 11</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="LEDSeq1">
							<DAI name="setVal">
								<Val>Follow-S</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="LEDSeq2">
							<DAI name="setVal">
								<Val>Follow-S</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="LEDSeq3">
							<DAI name="setVal">
								<Val>Follow-S</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="LEDSeq4">
							<DAI name="setVal">
								<Val>Follow-S</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="LEDSeq5">
							<DAI name="setVal">
								<Val>Follow-S</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="LEDSeq6">
							<DAI name="setVal">
								<Val>Follow-S</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="LEDSeq7">
							<DAI name="setVal">
								<Val>Follow-S</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="LEDSeq8">
							<DAI name="setVal">
								<Val>Follow-S</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="LEDSeq9">
							<DAI name="setVal">
								<Val>Follow-S</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="LEDSeq10">
							<DAI name="setVal">
								<Val>Follow-S</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="LEDSeq11">
							<DAI name="setVal">
								<Val>Follow-S</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="InRsLED1">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="InRsLED2">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="InRsLED3">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="InRsLED4">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="InRsLED5">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="InRsLED6">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="InRsLED7">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="InRsLED8">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="InRsLED9">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="InRsLED10">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="InRsLED11">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="AlmColr">
							<DAI name="setVal">
								<Val>Green</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.GSELPRT1" prefix="GSE" lnClass="LPRT" inst="1">
						<DOI name="Beh">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="swRev">
								<Val>D</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>REx620:2015</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Alm">
							<DAI name="d">
								<Val>GSELPRT1 Alarm</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="CntRs">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>GSELPRT1 Goose counters reset</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.MMSLPRT1" prefix="MMS" lnClass="LPRT" inst="1">
						<DOI name="Beh">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="swRev">
								<Val>E</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>REx620:2015</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="SetCnfMod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="CntRs">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>61850-8-1 MMS Communication status</Val>
							</DAI>
						</DOI>
						<DOI name="StdConf1">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="StdConf2">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv">
							<DAI name="d">
								<Val>61850-8-1 MMS MMS Communication status</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.GNRLLTMS1" prefix="GNRL" lnClass="LTMS" inst="1">
						<DOI name="TmChSt1">
							<DAI name="d">
								<Val>GNRLLTMS1 Time channel status (up/down)</Val>
							</DAI>
						</DOI>
						<DOI name="TmSrcSel1">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="TmSrcSt">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="DomId">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="Alm">
							<DAI name="d">
								<Val>GNRLLTMS1 Alarm</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Wrn">
							<DAI name="d">
								<Val>GNRLLTMS1 Warning</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="PTPTmSrc">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="PTPClkAcc">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="LocClkAcc">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="MaxDevAcc">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="PTPPrio1">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="PTPPrio2">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="MstrId">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="IPAddrSNTP1">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="IPAddrSNTP2">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="PTPAnncMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.GNRLLTIM1" prefix="GNRL" lnClass="LTIM" inst="1">
						<DOI name="TmDT">
							<DAI name="d">
								<Val>GNRLLTIM1 Indicating if DST is in effect</Val>
							</DAI>
						</DOI>
						<DOI name="TmOfsTmm">
							<DAI name="minVal">
								<Val>-840</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>840</Val>
							</DAI>
						</DOI>
						<DOI name="TmUseDT">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="TmChgDT">
							<SDI name="setCal">
								<DAI name="occPer">
									<Val>Year</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmChgST">
							<SDI name="setCal">
								<DAI name="occPer">
									<Val>Year</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmSys">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="DateSys">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="TmOfsDT">
							<DAI name="minVal">
								<Val>-720</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>720</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.LEDPTRC1" prefix="LED" lnClass="PTRC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val>Global conditioning Operate</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val>Global conditioning Start</Val>
							</DAI>
						</DOI>
						<DOI name="InRs">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="InOp">
							<DAI name="d">
								<Val>Global conditioning Input operate</Val>
							</DAI>
							<DAI name="dU">
								<Val>Global conditioning Input operate</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="InStr">
							<DAI name="d">
								<Val>Global conditioning Input start</Val>
							</DAI>
							<DAI name="dU">
								<Val>Global conditioning Input start</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.IL1TCTR1" prefix="IL1" lnClass="TCTR" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="AmpSv">
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ARtg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>6000.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.1</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0e-04</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AngCor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-8.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>8.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0e-04</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Alm">
							<DAI name="d">
								<Val>Current (3I,CT) Alarm</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Wrn">
							<DAI name="d">
								<Val>Current (3I,CT) Warning</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="ARtgScy">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ARtgNom">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="VRtgScyRat">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="RevPol">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.IL1TCTR1" prefix="IL2" lnClass="TCTR" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="AmpSv">
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>6000.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.1</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0e-04</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AngCor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-8.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>8.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0e-04</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Alm">
							<DAI name="d">
								<Val>Current (3I,CT) Alarm</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Wrn">
							<DAI name="d">
								<Val>Current (3I,CT) Warning</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="ARtgScy">
							<DAI name="setVal">
								<Val>1A</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ARtgNom">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1300.0</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>39.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>4000.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="VRtgScyRat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.0</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>150.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="RevPol">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.IL1TCTR1" prefix="IL3" lnClass="TCTR" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="AmpSv">
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>6000.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.1</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0e-04</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AngCor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-8.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>8.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0e-04</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Alm">
							<DAI name="d">
								<Val>Current (3I,CT) Alarm</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Wrn">
							<DAI name="d">
								<Val>Current (3I,CT) Warning</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="ARtgScy">
							<DAI name="setVal">
								<Val>1A</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ARtgNom">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1300.0</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>39.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>4000.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="VRtgScyRat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.0</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>150.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="RevPol">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.RESTCTR1" prefix="RES" lnClass="TCTR" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="AmpSv">
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ARtg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>6000.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.1</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0e-04</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AngCor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-8.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>8.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0e-04</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Alm">
							<DAI name="d">
								<Val>Current (Io,CT) Alarm</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Wrn">
							<DAI name="d">
								<Val>Current (Io,CT) Warning</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="ARtgScy">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="RevPol">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.XGGIO120" prefix="X" lnClass="GGIO" inst="120">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d">
								<Val>X120 (AIM) X120-Input 1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d">
								<Val>X120 (AIM) X120-Input 2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3">
							<DAI name="d">
								<Val>X120 (AIM) X120-Input 3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4">
							<DAI name="d">
								<Val>X120 (AIM) X120-Input 4</Val>
							</DAI>
						</DOI>
						<DOI name="FilTmms1">
							<DAI name="minVal">
								<Val>5</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="FilTmms2">
							<DAI name="minVal">
								<Val>5</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="FilTmms3">
							<DAI name="minVal">
								<Val>5</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="FilTmms4">
							<DAI name="minVal">
								<Val>5</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="DigInInv1">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="DigInInv2">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="DigInInv3">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="DigInInv4">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="CardNam">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="HwId">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="TestStaId">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.UL1TVTR1" prefix="UL1" lnClass="TVTR" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv">
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FuFail">
							<DAI name="d">
								<Val>Voltage (3U,VT) TVTR fuse failure</Val>
							</DAI>
						</DOI>
						<DOI name="VRtg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>440.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.1</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0e-04</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AngCor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-8.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>8.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0e-04</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Alm">
							<DAI name="d">
								<Val>Voltage (3U,VT) Alarm</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Wrn">
							<DAI name="d">
								<Val>Voltage (3U,VT) Warning</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="VRtgScy">
							<SDI name="minVal">
								<DAI name="f">
									<Val>60.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>210.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="VConnTyp">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="VInTyp">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.UL1TVTR1" prefix="UL2" lnClass="TVTR" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv">
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FuFail">
							<DAI name="d">
								<Val>Voltage (3U,VT) TVTR fuse failure</Val>
							</DAI>
						</DOI>
						<DOI name="VRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>20.0</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>440.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10000.0</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>20000.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.1</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0e-04</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AngCor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-8.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>8.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0e-04</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Alm">
							<DAI name="d">
								<Val>Voltage (3U,VT) Alarm</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Wrn">
							<DAI name="d">
								<Val>Voltage (3U,VT) Warning</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="VRtgScy">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>60.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>210.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="VConnTyp">
							<DAI name="setVal">
								<Val>Delta</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="VInTyp">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.UL1TVTR1" prefix="UL3" lnClass="TVTR" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv">
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FuFail">
							<DAI name="d">
								<Val>Voltage (3U,VT) TVTR fuse failure</Val>
							</DAI>
						</DOI>
						<DOI name="VRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>20.0</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>440.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10000.0</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>20000.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.1</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0e-04</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AngCor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-8.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>8.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0e-04</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Alm">
							<DAI name="d">
								<Val>Voltage (3U,VT) Alarm</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Wrn">
							<DAI name="d">
								<Val>Voltage (3U,VT) Warning</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="VRtgScy">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>60.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>210.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="VConnTyp">
							<DAI name="setVal">
								<Val>Delta</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="VInTyp">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.RESTVTR1" prefix="RES" lnClass="TVTR" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv">
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>440.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.1</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0e-04</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AngCor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-8.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>8.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0e-04</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Alm">
							<DAI name="d">
								<Val>Voltage (Uo,VT) Alarm</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Wrn">
							<DAI name="d">
								<Val>Voltage (Uo,VT) Warning</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="VRtgScy">
							<SDI name="minVal">
								<DAI name="f">
									<Val>60.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>210.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.UL1TVTR1" prefix="UL1" lnClass="TVTR" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv">
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FuFail">
							<DAI name="d">
								<Val>Voltage (3UB,VT) TVTR fuse failure</Val>
							</DAI>
						</DOI>
						<DOI name="VRtg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>440.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.1</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0e-04</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AngCor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-8.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>8.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0e-04</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Alm">
							<DAI name="d">
								<Val>Voltage (3UB,VT) Alarm</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Wrn">
							<DAI name="d">
								<Val>Voltage (3UB,VT) Warning</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="VRtgScy">
							<SDI name="minVal">
								<DAI name="f">
									<Val>60.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>210.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="VConnTyp">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="VInTyp">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.UL1TVTR1" prefix="UL2" lnClass="TVTR" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="FuFail">
							<DAI name="d">
								<Val>Voltage (3UB,VT) TVTR fuse failure</Val>
							</DAI>
						</DOI>
						<DOI name="Alm">
							<DAI name="d">
								<Val>Voltage (3UB,VT) Alarm</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Wrn">
							<DAI name="d">
								<Val>Voltage (3UB,VT) Warning</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="VRtgScy">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="VConnTyp">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="VInTyp">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.UL1TVTR1" prefix="UL3" lnClass="TVTR" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="FuFail">
							<DAI name="d">
								<Val>Voltage (3UB,VT) TVTR fuse failure</Val>
							</DAI>
						</DOI>
						<DOI name="Alm">
							<DAI name="d">
								<Val>Voltage (3UB,VT) Alarm</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Wrn">
							<DAI name="d">
								<Val>Voltage (3UB,VT) Warning</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="VRtgScy">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="VConnTyp">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="VInTyp">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.XGGIO120" prefix="XA" lnClass="GGIO" inst="130">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d">
								<Val>X130 (AIM) X130-Input 1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d">
								<Val>X130 (AIM) X130-Input 2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3">
							<DAI name="d">
								<Val>X130 (AIM) X130-Input 3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4">
							<DAI name="d">
								<Val>X130 (AIM) X130-Input 4</Val>
							</DAI>
						</DOI>
						<DOI name="FilTmms1">
							<DAI name="minVal">
								<Val>5</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="FilTmms2">
							<DAI name="minVal">
								<Val>5</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="FilTmms3">
							<DAI name="minVal">
								<Val>5</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="FilTmms4">
							<DAI name="minVal">
								<Val>5</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="DigInInv1">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="DigInInv2">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="DigInInv3">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="DigInInv4">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="CardNam">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="HwId">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="TestStaId">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.XGGIO110" prefix="X" lnClass="GGIO" inst="110">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>X110 (BIO) X110-Output 1</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>X110 (BIO) X110-Output 2</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>X110 (BIO) X110-Output 3</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>X110 (BIO) X110-Output 4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d">
								<Val>X110 (BIO) X110-Input 1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d">
								<Val>X110 (BIO) X110-Input 2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3">
							<DAI name="d">
								<Val>X110 (BIO) X110-Input 3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4">
							<DAI name="d">
								<Val>X110 (BIO) X110-Input 4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5">
							<DAI name="d">
								<Val>X110 (BIO) X110-Input 5</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6">
							<DAI name="d">
								<Val>X110 (BIO) X110-Input 6</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7">
							<DAI name="d">
								<Val>X110 (BIO) X110-Input 7</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8">
							<DAI name="d">
								<Val>X110 (BIO) X110-Input 8</Val>
							</DAI>
						</DOI>
						<DOI name="FilTmms1">
							<DAI name="minVal">
								<Val>5</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="FilTmms2">
							<DAI name="minVal">
								<Val>5</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="FilTmms3">
							<DAI name="minVal">
								<Val>5</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="FilTmms4">
							<DAI name="minVal">
								<Val>5</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="FilTmms5">
							<DAI name="minVal">
								<Val>5</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="FilTmms6">
							<DAI name="minVal">
								<Val>5</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="FilTmms7">
							<DAI name="minVal">
								<Val>5</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="FilTmms8">
							<DAI name="minVal">
								<Val>5</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="DigInInv1">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="DigInInv2">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="DigInInv3">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="DigInInv4">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="DigInInv5">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="DigInInv6">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="DigInInv7">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="DigInInv8">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="CardNam">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="HwId">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="TestStaId">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.XGGIO110" prefix="XB" lnClass="GGIO" inst="115">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>X115 (BIO) X115-Output 1</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>X115 (BIO) X115-Output 2</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>X115 (BIO) X115-Output 3</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>X115 (BIO) X115-Output 4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d">
								<Val>X115 (BIO) X115-Input 1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d">
								<Val>X115 (BIO) X115-Input 2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3">
							<DAI name="d">
								<Val>X115 (BIO) X115-Input 3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4">
							<DAI name="d">
								<Val>X115 (BIO) X115-Input 4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5">
							<DAI name="d">
								<Val>X115 (BIO) X115-Input 5</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6">
							<DAI name="d">
								<Val>X115 (BIO) X115-Input 6</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7">
							<DAI name="d">
								<Val>X115 (BIO) X115-Input 7</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8">
							<DAI name="d">
								<Val>X115 (BIO) X115-Input 8</Val>
							</DAI>
						</DOI>
						<DOI name="FilTmms1">
							<DAI name="minVal">
								<Val>5</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="FilTmms2">
							<DAI name="minVal">
								<Val>5</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="FilTmms3">
							<DAI name="minVal">
								<Val>5</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="FilTmms4">
							<DAI name="minVal">
								<Val>5</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="FilTmms5">
							<DAI name="minVal">
								<Val>5</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="FilTmms6">
							<DAI name="minVal">
								<Val>5</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="FilTmms7">
							<DAI name="minVal">
								<Val>5</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="FilTmms8">
							<DAI name="minVal">
								<Val>5</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="DigInInv1">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="DigInInv2">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="DigInInv3">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="DigInInv4">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="DigInInv5">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="DigInInv6">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="DigInInv7">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="DigInInv8">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="CardNam">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="HwId">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="TestStaId">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.XGGIO110" prefix="X" lnClass="GGIO" inst="105">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>X105 (BIO) X105-Output 1</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>X105 (BIO) X105-Output 2</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>X105 (BIO) X105-Output 3</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>X105 (BIO) X105-Output 4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d">
								<Val>X105 (BIO) X105-Input 1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d">
								<Val>X105 (BIO) X105-Input 2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3">
							<DAI name="d">
								<Val>X105 (BIO) X105-Input 3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4">
							<DAI name="d">
								<Val>X105 (BIO) X105-Input 4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5">
							<DAI name="d">
								<Val>X105 (BIO) X105-Input 5</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6">
							<DAI name="d">
								<Val>X105 (BIO) X105-Input 6</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7">
							<DAI name="d">
								<Val>X105 (BIO) X105-Input 7</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8">
							<DAI name="d">
								<Val>X105 (BIO) X105-Input 8</Val>
							</DAI>
						</DOI>
						<DOI name="FilTmms1">
							<DAI name="minVal">
								<Val>5</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="FilTmms2">
							<DAI name="minVal">
								<Val>5</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="FilTmms3">
							<DAI name="minVal">
								<Val>5</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="FilTmms4">
							<DAI name="minVal">
								<Val>5</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="FilTmms5">
							<DAI name="minVal">
								<Val>5</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="FilTmms6">
							<DAI name="minVal">
								<Val>5</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="FilTmms7">
							<DAI name="minVal">
								<Val>5</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="FilTmms8">
							<DAI name="minVal">
								<Val>5</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="DigInInv1">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="DigInInv2">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="DigInInv3">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="DigInInv4">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="DigInInv5">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="DigInInv6">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="DigInInv7">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="DigInInv8">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="CardNam">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="HwId">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="TestStaId">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.XGGIO90" prefix="X" lnClass="GGIO" inst="90">
						<DOI name="CardNam">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="HwId">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="TestStaId">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.RCHLCCH1" prefix="RCH" lnClass="LCCH" inst="1">
						<DOI name="ChLiv">
							<DAI name="d">
								<Val>Redundant Ethernet Physical channel status of port A</Val>
							</DAI>
						</DOI>
						<DOI name="RedChLiv">
							<DAI name="d">
								<Val>Redundant Ethernet Physical channel status of port B</Val>
							</DAI>
						</DOI>
						<DOI name="LnkLiv">
							<DAI name="d">
								<Val>Redundant Ethernet Link status of port A</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="RedLnkLiv">
							<DAI name="d">
								<Val>Redundant Ethernet Link status of port B</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="RedCfg">
							<DAI name="d">
								<Val>Redundant Ethernet Redundant mode</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>REx620:2015</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.SCHLCCH1" prefix="SCH" lnClass="LCCH" inst="1">
						<DOI name="ChLiv">
							<DAI name="d">
								<Val>X1/X16 port Ethernet channel Physical channel status</Val>
							</DAI>
						</DOI>
						<DOI name="LnkLiv">
							<DAI name="d">
								<Val>X1/X16 port Ethernet channel Link status</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="PortMod">
							<DAI name="d">
								<Val>X1/X16 port Ethernet channel Ethernet port mode</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.SCHLCCH1" prefix="SCH" lnClass="LCCH" inst="2">
						<DOI name="ChLiv">
							<DAI name="d">
								<Val>X2 port Ethernet channel Physical channel status</Val>
							</DAI>
						</DOI>
						<DOI name="LnkLiv">
							<DAI name="d">
								<Val>X2 port Ethernet channel Link status</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="PortMod">
							<DAI name="d">
								<Val>X2 port Ethernet channel Ethernet port mode</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.SCHLCCH1" prefix="SCH" lnClass="LCCH" inst="3">
						<DOI name="ChLiv">
							<DAI name="d">
								<Val>X3 port Ethernet channel Physical channel status</Val>
							</DAI>
						</DOI>
						<DOI name="LnkLiv">
							<DAI name="d">
								<Val>X3 port Ethernet channel Link status</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="PortMod">
							<DAI name="d">
								<Val>X3 port Ethernet channel Ethernet port mode</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.MBSLPRT1" prefix="MBS" lnClass="LPRT" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>ABB</Val>
							</DAI>
							<DAI name="swRev">
								<Val>F</Val>
							</DAI>
							<DAI name="d">
								<Val>Modbus Name plate</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>REx620:2015</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="BufBkOff">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>500</Val>
							</DAI>
						</DOI>
						<DOI name="TCPPort">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>65535</Val>
							</DAI>
						</DOI>
						<DOI name="MapSel">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2</Val>
							</DAI>
						</DOI>
						<DOI name="UnitAddr">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>254</Val>
							</DAI>
						</DOI>
						<DOI name="StrFrDl">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>20</Val>
							</DAI>
						</DOI>
						<DOI name="EndFrDl">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>20</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv">
							<DAI name="d">
								<Val>Modbus Communication status (True = OK, False = Not connected)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="CommIntnOv">
							<DAI name="d">
								<Val>Modbus Internal Overflow indication</Val>
							</DAI>
						</DOI>
						<DOI name="CntRs">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>Modbus Diagnostic counters reset</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.TOFGAPC1" prefix="TOF" lnClass="GAPC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d">
								<Val>TOFGAPC1 Input 1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d">
								<Val>TOFGAPC1 Input 2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3">
							<DAI name="d">
								<Val>TOFGAPC1 Input 3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4">
							<DAI name="d">
								<Val>TOFGAPC1 Input 4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5">
							<DAI name="d">
								<Val>TOFGAPC1 Input 5</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6">
							<DAI name="d">
								<Val>TOFGAPC1 Input 6</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7">
							<DAI name="d">
								<Val>TOFGAPC1 Input 7</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8">
							<DAI name="d">
								<Val>TOFGAPC1 Input 8</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>TOFGAPC1 Output 1</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>TOFGAPC1 Output 2</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>TOFGAPC1 Output 3</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>TOFGAPC1 Output 4</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>TOFGAPC1 Output 5</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>TOFGAPC1 Output 6</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>TOFGAPC1 Output 7</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>TOFGAPC1 Output 8</Val>
							</DAI>
						</DOI>
						<DOI name="OffDlTmms1">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OffDlTmms2">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OffDlTmms3">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OffDlTmms4">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OffDlTmms5">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OffDlTmms6">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OffDlTmms7">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OffDlTmms8">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.PTGAPC1" prefix="PT" lnClass="GAPC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d">
								<Val>PTGAPC1 Input 1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d">
								<Val>PTGAPC1 Input 2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3">
							<DAI name="d">
								<Val>PTGAPC1 Input 3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4">
							<DAI name="d">
								<Val>PTGAPC1 Input 4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5">
							<DAI name="d">
								<Val>PTGAPC1 Input 5</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6">
							<DAI name="d">
								<Val>PTGAPC1 Input 6</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7">
							<DAI name="d">
								<Val>PTGAPC1 Input 7</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8">
							<DAI name="d">
								<Val>PTGAPC1 Input 8</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>PTGAPC1 Output 1</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>PTGAPC1 Output 2</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>PTGAPC1 Output 3</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>PTGAPC1 Output 4</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>PTGAPC1 Output 5</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>PTGAPC1 Output 6</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>PTGAPC1 Output 7</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>PTGAPC1 Output 8</Val>
							</DAI>
						</DOI>
						<DOI name="PlsTmms1">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="PlsTmms2">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="PlsTmms3">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="PlsTmms4">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="PlsTmms5">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="PlsTmms6">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="PlsTmms7">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="PlsTmms8">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.TONGAPC2" prefix="TON" lnClass="GAPC" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d">
								<Val>TONGAPC2 IN1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d">
								<Val>TONGAPC2 IN2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3">
							<DAI name="d">
								<Val>TONGAPC2 IN3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4">
							<DAI name="d">
								<Val>TONGAPC2 IN4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5">
							<DAI name="d">
								<Val>TONGAPC2 IN5</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6">
							<DAI name="d">
								<Val>TONGAPC2 IN6</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7">
							<DAI name="d">
								<Val>TONGAPC2 IN7</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8">
							<DAI name="d">
								<Val>TONGAPC2 IN8</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>TONGAPC2 Q1</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>TONGAPC2 Q2</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>TONGAPC2 Q3</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>TONGAPC2 Q4</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>TONGAPC2 Q5</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>TONGAPC2 Q6</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>TONGAPC2 Q7</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>TONGAPC2 Q8</Val>
							</DAI>
						</DOI>
						<DOI name="OnDlTmms1">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OnDlTmms2">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OnDlTmms3">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OnDlTmms4">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OnDlTmms5">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OnDlTmms6">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OnDlTmms7">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OnDlTmms8">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.MVGAPC1" prefix="MV" lnClass="GAPC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d">
								<Val>MVGAPC1 IN1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d">
								<Val>MVGAPC1 IN2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3">
							<DAI name="d">
								<Val>MVGAPC1 IN3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4">
							<DAI name="d">
								<Val>MVGAPC1 IN4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5">
							<DAI name="d">
								<Val>MVGAPC1 IN5</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6">
							<DAI name="d">
								<Val>MVGAPC1 IN6</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7">
							<DAI name="d">
								<Val>MVGAPC1 IN7</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8">
							<DAI name="d">
								<Val>MVGAPC1 IN8</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>MVGAPC1 Q1</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>MVGAPC1 Q2</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>MVGAPC1 Q3</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>MVGAPC1 Q4</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>MVGAPC1 Q5</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>MVGAPC1 Q6</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>MVGAPC1 Q7</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>MVGAPC1 Q8</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.MVGAPC1" prefix="MV" lnClass="GAPC" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d">
								<Val>MVGAPC2 IN1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d">
								<Val>MVGAPC2 IN2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3">
							<DAI name="d">
								<Val>MVGAPC2 IN3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4">
							<DAI name="d">
								<Val>MVGAPC2 IN4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5">
							<DAI name="d">
								<Val>MVGAPC2 IN5</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6">
							<DAI name="d">
								<Val>MVGAPC2 IN6</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7">
							<DAI name="d">
								<Val>MVGAPC2 IN7</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8">
							<DAI name="d">
								<Val>MVGAPC2 IN8</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>MVGAPC2 Q1</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>MVGAPC2 Q2</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>MVGAPC2 Q3</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>MVGAPC2 Q4</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>MVGAPC2 Q5</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>MVGAPC2 Q6</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>MVGAPC2 Q7</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>MVGAPC2 Q8</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.TONGAPC2" prefix="TON" lnClass="GAPC" inst="3">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d">
								<Val>TONGAPC3 IN1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d">
								<Val>TONGAPC3 IN2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3">
							<DAI name="d">
								<Val>TONGAPC3 IN3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4">
							<DAI name="d">
								<Val>TONGAPC3 IN4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5">
							<DAI name="d">
								<Val>TONGAPC3 IN5</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6">
							<DAI name="d">
								<Val>TONGAPC3 IN6</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7">
							<DAI name="d">
								<Val>TONGAPC3 IN7</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8">
							<DAI name="d">
								<Val>TONGAPC3 IN8</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>TONGAPC3 Q1</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>TONGAPC3 Q2</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>TONGAPC3 Q3</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>TONGAPC3 Q4</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>TONGAPC3 Q5</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>TONGAPC3 Q6</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>TONGAPC3 Q7</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>TONGAPC3 Q8</Val>
							</DAI>
						</DOI>
						<DOI name="OnDlTmms1">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OnDlTmms2">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OnDlTmms3">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OnDlTmms4">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OnDlTmms5">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OnDlTmms6">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OnDlTmms7">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OnDlTmms8">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.MVGAPC1" prefix="MV" lnClass="GAPC" inst="3">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d">
								<Val>MVGAPC3 IN1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d">
								<Val>MVGAPC3 IN2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3">
							<DAI name="d">
								<Val>MVGAPC3 IN3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4">
							<DAI name="d">
								<Val>MVGAPC3 IN4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5">
							<DAI name="d">
								<Val>MVGAPC3 IN5</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6">
							<DAI name="d">
								<Val>MVGAPC3 IN6</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7">
							<DAI name="d">
								<Val>MVGAPC3 IN7</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8">
							<DAI name="d">
								<Val>MVGAPC3 IN8</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>MVGAPC3 Q1</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>MVGAPC3 Q2</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>MVGAPC3 Q3</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>MVGAPC3 Q4</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>MVGAPC3 Q5</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>MVGAPC3 Q6</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>MVGAPC3 Q7</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>MVGAPC3 Q8</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.MVGAPC1" prefix="MV" lnClass="GAPC" inst="4">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d">
								<Val>MVGAPC4 IN1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d">
								<Val>MVGAPC4 IN2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3">
							<DAI name="d">
								<Val>MVGAPC4 IN3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4">
							<DAI name="d">
								<Val>MVGAPC4 IN4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5">
							<DAI name="d">
								<Val>MVGAPC4 IN5</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6">
							<DAI name="d">
								<Val>MVGAPC4 IN6</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7">
							<DAI name="d">
								<Val>MVGAPC4 IN7</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8">
							<DAI name="d">
								<Val>MVGAPC4 IN8</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>MVGAPC4 Q1</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>MVGAPC4 Q2</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>MVGAPC4 Q3</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>MVGAPC4 Q4</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>MVGAPC4 Q5</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>MVGAPC4 Q6</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>MVGAPC4 Q7</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>MVGAPC4 Q8</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.TPGAPC1" prefix="TP" lnClass="GAPC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d">
								<Val>TPGAPC1 IN1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d">
								<Val>TPGAPC1 IN2</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>TPGAPC1 Q1</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>TPGAPC1 Q2</Val>
							</DAI>
						</DOI>
						<DOI name="PlsTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.SRGAPC2" prefix="SR" lnClass="GAPC" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d">
								<Val>SRGAPC2 S1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d">
								<Val>SRGAPC2 S2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3">
							<DAI name="d">
								<Val>SRGAPC2 S3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4">
							<DAI name="d">
								<Val>SRGAPC2 S4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5">
							<DAI name="d">
								<Val>SRGAPC2 S5</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6">
							<DAI name="d">
								<Val>SRGAPC2 S6</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7">
							<DAI name="d">
								<Val>SRGAPC2 S7</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8">
							<DAI name="d">
								<Val>SRGAPC2 S8</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC2 Q1</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC2 Q2</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC2 Q3</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC2 Q4</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC2 Q5</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC2 Q6</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC2 Q7</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC2 Q8</Val>
							</DAI>
						</DOI>
						<DOI name="Rs1">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC2 R1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="Rs2">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC2 R2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="Rs3">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC2 R3</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="Rs4">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC2 R4</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="Rs5">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC2 R5</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="Rs6">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC2 R6</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="Rs7">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC2 R7</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="Rs8">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC2 R8</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.SRGAPC2" prefix="SR" lnClass="GAPC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d">
								<Val>SRGAPC1 S1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d">
								<Val>SRGAPC1 S2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3">
							<DAI name="d">
								<Val>SRGAPC1 S3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4">
							<DAI name="d">
								<Val>SRGAPC1 S4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5">
							<DAI name="d">
								<Val>SRGAPC1 S5</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6">
							<DAI name="d">
								<Val>SRGAPC1 S6</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7">
							<DAI name="d">
								<Val>SRGAPC1 S7</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8">
							<DAI name="d">
								<Val>SRGAPC1 S8</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC1 Q1</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC1 Q2</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC1 Q3</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC1 Q4</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC1 Q5</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC1 Q6</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC1 Q7</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC1 Q8</Val>
							</DAI>
						</DOI>
						<DOI name="Rs1">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC1 R1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="Rs2">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC1 R2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="Rs3">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC1 R3</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="Rs4">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC1 R4</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="Rs5">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC1 R5</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="Rs6">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC1 R6</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="Rs7">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC1 R7</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="Rs8">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC1 R8</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.CMMXU1" prefix="C" lnClass="MMXU" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="A">
							<DAI name="d">
								<Val>CMMXU1 Phase currents</Val>
							</DAI>
							<SDI name="phsA">
								<DAI name="zeroDb">
									<Val>25</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="max">
										<DAI name="f">
											<Val>40.0</Val>
										</DAI>
									</SDI>
								</SDI>
							</SDI>
						</DOI>
						<DOI name="AMeasMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="NumPh">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="HiAlm">
							<DAI name="d">
								<Val>CMMXU1 High alarm</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="HiWrn">
							<DAI name="d">
								<Val>CMMXU1 High warning</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="LoWrn">
							<DAI name="d">
								<Val>CMMXU1 Low warning</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="LoAlm">
							<DAI name="d">
								<Val>CMMXU1 Low alarm</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="RcdRs">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>CMMXU1 CMMXU1 demands</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.CAVMMXU1" prefix="CAV" lnClass="MMXU" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="A">
							<DAI name="d">
								<Val>CMMXU1 Phase current</Val>
							</DAI>
						</DOI>
						<DOI name="ClcMth">
							<DAI name="setVal">
								<Val>AVG</Val>
							</DAI>
						</DOI>
						<DOI name="ClcSrc">
							<DAI name="setSrcRef">
								<Val>CMMXU1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.CAVMMXU1" prefix="CMA" lnClass="MMXU" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="A">
							<DAI name="d">
								<Val>CMMXU1 Phase current</Val>
							</DAI>
						</DOI>
						<DOI name="ClcMth">
							<DAI name="setVal">
								<Val>MAX</Val>
							</DAI>
						</DOI>
						<DOI name="ClcSrc">
							<DAI name="setSrcRef">
								<Val>CMMXU1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.CAVMMXU1" prefix="CMI" lnClass="MMXU" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="A">
							<DAI name="d">
								<Val>CMMXU1 Phase current</Val>
							</DAI>
						</DOI>
						<DOI name="ClcMth">
							<DAI name="setVal">
								<Val>MIN</Val>
							</DAI>
						</DOI>
						<DOI name="ClcSrc">
							<DAI name="setSrcRef">
								<Val>CMMXU1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.CSMSQI1" prefix="CS" lnClass="MSQI" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SeqA">
							<DAI name="d">
								<Val>CSMSQI1 Positive, Negative and Zero Sequence Current</Val>
							</DAI>
							<SDI name="c1">
								<DAI name="zeroDb">
									<Val>25</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="max">
										<DAI name="f">
											<Val>40.0</Val>
										</DAI>
									</SDI>
								</SDI>
							</SDI>
							<SDI name="c2">
								<DAI name="zeroDb">
									<Val>25</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="max">
										<DAI name="f">
											<Val>40.0</Val>
										</DAI>
									</SDI>
								</SDI>
							</SDI>
							<SDI name="c3">
								<DAI name="zeroDb">
									<Val>25</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="max">
										<DAI name="f">
											<Val>40.0</Val>
										</DAI>
									</SDI>
								</SDI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.RESCMMXU1" prefix="RESC" lnClass="MMXU" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="A">
							<DAI name="d">
								<Val>RESCMMXU1 Residual current</Val>
							</DAI>
							<SDI name="res">
								<DAI name="zeroDb">
									<Val>25</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="max">
										<DAI name="f">
											<Val>40.0</Val>
										</DAI>
									</SDI>
								</SDI>
							</SDI>
						</DOI>
						<DOI name="AMeasMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="HiAlm">
							<DAI name="d">
								<Val>RESCMMXU1 High alarm</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="HiWrn">
							<DAI name="d">
								<Val>RESCMMXU1 High warning</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="RcdRs">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>RESCMMXU1 RESCMMXU1 demands</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.RCAVMMXU1" prefix="RCAV" lnClass="MMXU" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="A">
							<DAI name="d">
								<Val>RESCMMXU1 Residual current</Val>
							</DAI>
						</DOI>
						<DOI name="ClcMth">
							<DAI name="setVal">
								<Val>AVG</Val>
							</DAI>
						</DOI>
						<DOI name="ClcSrc">
							<DAI name="setSrcRef">
								<Val>RESCMMXU1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.RCAVMMXU1" prefix="RCMA" lnClass="MMXU" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="A">
							<DAI name="d">
								<Val>RESCMMXU1 residual current</Val>
							</DAI>
						</DOI>
						<DOI name="ClcMth">
							<DAI name="setVal">
								<Val>MAX</Val>
							</DAI>
						</DOI>
						<DOI name="ClcSrc">
							<DAI name="setSrcRef">
								<Val>RESCMMXU1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.RCAVMMXU1" prefix="RCMI" lnClass="MMXU" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="A">
							<DAI name="d">
								<Val>RESCMMXU1 residual current</Val>
							</DAI>
						</DOI>
						<DOI name="ClcMth">
							<DAI name="setVal">
								<Val>MIN</Val>
							</DAI>
						</DOI>
						<DOI name="ClcSrc">
							<DAI name="setSrcRef">
								<Val>RESCMMXU1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.VMMXU1" prefix="V" lnClass="MMXU" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="PPV">
							<DAI name="d">
								<Val>VMMXU1 Phase to phase voltages</Val>
							</DAI>
							<SDI name="phsAB">
								<DAI name="zeroDb">
									<Val>250</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="max">
										<DAI name="f">
											<Val>4.0</Val>
										</DAI>
									</SDI>
								</SDI>
							</SDI>
							<SDI name="phsBC">
								<SDI name="rangeC">
									<SDI name="max">
										<DAI name="f">
											<Val>4.0</Val>
										</DAI>
									</SDI>
								</SDI>
							</SDI>
							<SDI name="phsCA">
								<SDI name="rangeC">
									<SDI name="max">
										<DAI name="f">
											<Val>4.0</Val>
										</DAI>
									</SDI>
								</SDI>
							</SDI>
						</DOI>
						<DOI name="PhV">
							<DAI name="d">
								<Val>VMMXU1 Phase to ground voltages</Val>
							</DAI>
						</DOI>
						<DOI name="VMeasMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="NumPh">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="HiAlm">
							<DAI name="d">
								<Val>VMMXU1 High alarm</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="HiWrn">
							<DAI name="d">
								<Val>VMMXU1 High warning</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="LoWrn">
							<DAI name="d">
								<Val>VMMXU1 Low warning</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="LoAlm">
							<DAI name="d">
								<Val>VMMXU1 Low alarm</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.VAVMMXU1" prefix="VAV" lnClass="MMXU" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="PPV">
							<DAI name="d">
								<Val>VMMXU1 Phase to phase voltages</Val>
							</DAI>
						</DOI>
						<DOI name="PhV">
							<DAI name="d">
								<Val>VMMXU1 Phase to earth voltages</Val>
							</DAI>
						</DOI>
						<DOI name="ClcMth">
							<DAI name="setVal">
								<Val>AVG</Val>
							</DAI>
						</DOI>
						<DOI name="ClcSrc">
							<DAI name="setSrcRef">
								<Val>VMMXU1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.RESVMMXU1" prefix="RESV" lnClass="MMXU" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="PhV">
							<DAI name="d">
								<Val>RESVMMXU1 Residual voltage</Val>
							</DAI>
							<SDI name="res">
								<DAI name="zeroDb">
									<Val>250</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="max">
										<DAI name="f">
											<Val>4.0</Val>
										</DAI>
									</SDI>
								</SDI>
							</SDI>
						</DOI>
						<DOI name="VMeasMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="HiAlm">
							<DAI name="d">
								<Val>RESVMMXU1 High alarm</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="HiWrn">
							<DAI name="d">
								<Val>RESVMMXU1 High warning</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="RcdRs">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>RESVMMXU1 RESVMMXU1 demands</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.RVAVMMXU1" prefix="RVAV" lnClass="MMXU" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="PhV">
							<DAI name="d">
								<Val>RESVMMXU1 Residual voltage</Val>
							</DAI>
						</DOI>
						<DOI name="ClcMth">
							<DAI name="setVal">
								<Val>AVG</Val>
							</DAI>
						</DOI>
						<DOI name="ClcSrc">
							<DAI name="setSrcRef">
								<Val>RESVMMXU1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.RVAVMMXU1" prefix="RVMA" lnClass="MMXU" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="PhV">
							<DAI name="d">
								<Val>RESVMMXU1 Residual voltage</Val>
							</DAI>
						</DOI>
						<DOI name="ClcMth">
							<DAI name="setVal">
								<Val>MAX</Val>
							</DAI>
						</DOI>
						<DOI name="ClcSrc">
							<DAI name="setSrcRef">
								<Val>RESVMMXU1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.RVAVMMXU1" prefix="RVMI" lnClass="MMXU" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="PhV">
							<DAI name="d">
								<Val>RESVMMXU1 Residual voltage</Val>
							</DAI>
						</DOI>
						<DOI name="ClcMth">
							<DAI name="setVal">
								<Val>MIN</Val>
							</DAI>
						</DOI>
						<DOI name="ClcSrc">
							<DAI name="setSrcRef">
								<Val>RESVMMXU1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.PEMMXU1" prefix="PE" lnClass="MMXU" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="TotW">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>PEMMXU1 Total Active Power (Total P)</Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>PEMMXU1 Total Reactive Power (Total Q)</Val>
							</DAI>
						</DOI>
						<DOI name="TotVA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>PEMMXU1 Total Apparent Power (Total S)</Val>
							</DAI>
						</DOI>
						<DOI name="TotPF">
							<DAI name="d">
								<Val>PEMMXU1 Average Power factor (Total PF)</Val>
							</DAI>
						</DOI>
						<DOI name="WhDir">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="VArhDir">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="RcdRs">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>PEMMXU1 PEMMXU1 demands</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.PEMMTR1" prefix="PE" lnClass="MMTR" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="SupWh">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Wh</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>1.0</Val>
							</DAI>
							<DAI name="d">
								<Val>PEMMXU1 EA_RV_ACM</Val>
							</DAI>
						</DOI>
						<DOI name="SupVArh">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VArh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>1.0</Val>
							</DAI>
							<DAI name="d">
								<Val>PEMMXU1 ER_RV_ACM</Val>
							</DAI>
						</DOI>
						<DOI name="DmdWh">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Wh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>1.0</Val>
							</DAI>
							<DAI name="d">
								<Val>PEMMXU1 EA_FWD_ACM</Val>
							</DAI>
						</DOI>
						<DOI name="DmdVArh">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VArh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>1.0</Val>
							</DAI>
							<DAI name="d">
								<Val>PEMMXU1 ER_FWD_ACM</Val>
							</DAI>
						</DOI>
						<DOI name="IniDmdWh">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>999999999</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="IniSupWh">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>999999999</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="IniDmdVArh">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>999999999</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="IniSupVArh">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>999999999</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="SupDmdRs">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>PEMMXU1 Reset of accumulated energy readings</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.PEAVMMXU1" prefix="PEAV" lnClass="MMXU" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="TotW">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>PEMMXU1 Average active power</Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>PEMMXU1 Average reactive power</Val>
							</DAI>
						</DOI>
						<DOI name="TotVA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>PEMMXU1 Average apparent power</Val>
							</DAI>
						</DOI>
						<DOI name="TotPF">
							<DAI name="d">
								<Val>PEMMXU1 Average power factor</Val>
							</DAI>
						</DOI>
						<DOI name="ClcMth">
							<DAI name="setVal">
								<Val>AVG</Val>
							</DAI>
						</DOI>
						<DOI name="ClcSrc">
							<DAI name="setSrcRef">
								<Val>PEMMXU1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.PEMAMMXU1" prefix="PEMA" lnClass="MMXU" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="TotW">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>PEMMXU1 Maximum active power</Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>PEMMXU1 Maximum reactive power</Val>
							</DAI>
						</DOI>
						<DOI name="TotVA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>PEMMXU1 Maximum apparent power</Val>
							</DAI>
						</DOI>
						<DOI name="ClcMth">
							<DAI name="setVal">
								<Val>MAX</Val>
							</DAI>
						</DOI>
						<DOI name="ClcSrc">
							<DAI name="setSrcRef">
								<Val>PEMMXU1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.PEMAMMXU1" prefix="PEMI" lnClass="MMXU" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="TotW">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>PEMMXU1 Minimum active power</Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>PEMMXU1 Minimum reactive power</Val>
							</DAI>
						</DOI>
						<DOI name="TotVA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>PEMMXU1 Minimum apparent power</Val>
							</DAI>
						</DOI>
						<DOI name="ClcMth">
							<DAI name="setVal">
								<Val>MIN</Val>
							</DAI>
						</DOI>
						<DOI name="ClcSrc">
							<DAI name="setSrcRef">
								<Val>PEMMXU1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.VSMSQI1" prefix="VS" lnClass="MSQI" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SeqV">
							<DAI name="d">
								<Val>VSMSQI1 Positive, Negative and Zero Sequence Voltage</Val>
							</DAI>
							<SDI name="c1">
								<DAI name="zeroDb">
									<Val>250</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="max">
										<DAI name="f">
											<Val>4.0</Val>
										</DAI>
									</SDI>
								</SDI>
							</SDI>
							<SDI name="c2">
								<DAI name="zeroDb">
									<Val>250</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="max">
										<DAI name="f">
											<Val>4.0</Val>
										</DAI>
									</SDI>
								</SDI>
							</SDI>
							<SDI name="c3">
								<DAI name="zeroDb">
									<Val>250</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="max">
										<DAI name="f">
											<Val>4.0</Val>
										</DAI>
									</SDI>
								</SDI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.FMMXU1" prefix="F" lnClass="MMXU" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Hz">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>35.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>75.0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="d">
								<Val>FMMXU1 Frequency</Val>
							</DAI>
						</DOI>
						<DOI name="DefHzSel">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.FLTRFRC1" prefix="FLT" lnClass="RFRC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="swRev">
								<Val>H</Val>
							</DAI>
							<DAI name="d">
								<Val>FLTRFRC1 Name plate</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>REx620:2015</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Hz">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>FLTRFRC1 Frequency</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="FltPtR">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>FLTRFRC1 Fault resistance</Val>
							</DAI>
						</DOI>
						<DOI name="FltDiskm">
							<DAI name="d">
								<Val>FLTRFRC1 Distance to fault measured in pu</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="InOp">
							<DAI name="d">
								<Val>FLTRFRC1 Operate input for triggering</Val>
							</DAI>
						</DOI>
						<DOI name="InStr">
							<DAI name="d">
								<Val>FLTRFRC1 Start input for triggering</Val>
							</DAI>
						</DOI>
						<DOI name="RcdRs">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>FLTRFRC1 Reset fault records</Val>
							</DAI>
						</DOI>
						<DOI name="SelRow">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>128</Val>
							</DAI>
							<DAI name="d">
								<Val>FLTRFRC1 Select recording</Val>
							</DAI>
						</DOI>
						<DOI name="StrOpTm">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>FLTRFRC1 Operate time</Val>
							</DAI>
						</DOI>
						<DOI name="ActSetGr">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>FLTRFRC1 Active setting group</Val>
							</DAI>
						</DOI>
						<DOI name="ShotPntr">
							<DAI name="d">
								<Val>FLTRFRC1 Shot pointer</Val>
							</DAI>
						</DOI>
						<DOI name="Max50APhsA1">
							<DAI name="d">
								<Val>FLTRFRC1 Maximum phase A current</Val>
							</DAI>
						</DOI>
						<DOI name="Max50APhsB1">
							<DAI name="d">
								<Val>FLTRFRC1 Maximum phase B current</Val>
							</DAI>
						</DOI>
						<DOI name="Max50APhsC1">
							<DAI name="d">
								<Val>FLTRFRC1 Maximum phase C current</Val>
							</DAI>
						</DOI>
						<DOI name="Max50ARes1">
							<DAI name="d">
								<Val>FLTRFRC1 Maximum residual current</Val>
							</DAI>
						</DOI>
						<DOI name="APhsA1">
							<DAI name="d">
								<Val>FLTRFRC1 Phase A current</Val>
							</DAI>
						</DOI>
						<DOI name="APhsB1">
							<DAI name="d">
								<Val>FLTRFRC1 Phase B current</Val>
							</DAI>
						</DOI>
						<DOI name="APhsC1">
							<DAI name="d">
								<Val>FLTRFRC1 Phase C current</Val>
							</DAI>
						</DOI>
						<DOI name="ARes1">
							<DAI name="d">
								<Val>FLTRFRC1 Residual current</Val>
							</DAI>
						</DOI>
						<DOI name="AResClc1">
							<DAI name="d">
								<Val>FLTRFRC1 Calculated residual current</Val>
							</DAI>
						</DOI>
						<DOI name="APsSeq1">
							<DAI name="d">
								<Val>FLTRFRC1 Positive sequence current</Val>
							</DAI>
						</DOI>
						<DOI name="ANgSeq1">
							<DAI name="d">
								<Val>FLTRFRC1 Negative sequence current</Val>
							</DAI>
						</DOI>
						<DOI name="PhVPhsA1">
							<DAI name="d">
								<Val>FLTRFRC1 Phase A voltage</Val>
							</DAI>
						</DOI>
						<DOI name="PhVPhsB1">
							<DAI name="d">
								<Val>FLTRFRC1 Phase B voltage</Val>
							</DAI>
						</DOI>
						<DOI name="PhVPhsC1">
							<DAI name="d">
								<Val>FLTRFRC1 Phase C voltage</Val>
							</DAI>
						</DOI>
						<DOI name="PPVPhsAB1">
							<DAI name="d">
								<Val>FLTRFRC1 Phase A to phase B voltage</Val>
							</DAI>
						</DOI>
						<DOI name="PPVPhsBC1">
							<DAI name="d">
								<Val>FLTRFRC1 Phase B to phase C voltage</Val>
							</DAI>
						</DOI>
						<DOI name="PPVPhsCA1">
							<DAI name="d">
								<Val>FLTRFRC1 Phase C to phase A voltage</Val>
							</DAI>
						</DOI>
						<DOI name="VRes1">
							<DAI name="d">
								<Val>FLTRFRC1 Residual voltage</Val>
							</DAI>
						</DOI>
						<DOI name="VZro1">
							<DAI name="d">
								<Val>FLTRFRC1 Zero sequence voltage</Val>
							</DAI>
						</DOI>
						<DOI name="VPsSeq1">
							<DAI name="d">
								<Val>FLTRFRC1 Positive sequence voltage</Val>
							</DAI>
						</DOI>
						<DOI name="VNgSeq1">
							<DAI name="d">
								<Val>FLTRFRC1 Negative sequence voltage</Val>
							</DAI>
						</DOI>
						<DOI name="PhVPhsA2">
							<DAI name="d">
								<Val>FLTRFRC1 Phase A voltage (b)</Val>
							</DAI>
						</DOI>
						<DOI name="PPVPhsAB2">
							<DAI name="d">
								<Val>FLTRFRC1 Phase A to phase B voltage (b)</Val>
							</DAI>
						</DOI>
						<DOI name="MaxTmpRl">
							<DAI name="d">
								<Val>FLTRFRC1 PTTR thermal level</Val>
							</DAI>
						</DOI>
						<DOI name="AMaxNgPs">
							<DAI name="d">
								<Val>FLTRFRC1 PDNSPTOC1 rat. I2/I1</Val>
							</DAI>
						</DOI>
						<DOI name="DifANAngVN1">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>FLTRFRC1 Angle residual voltage - residual current</Val>
							</DAI>
						</DOI>
						<DOI name="DifAAAngVBC1">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>FLTRFRC1 Angle phase B to phase C voltage - phase A current</Val>
							</DAI>
						</DOI>
						<DOI name="DifABAngVCA1">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>FLTRFRC1 Angle phase C to phase A voltage - phase B current</Val>
							</DAI>
						</DOI>
						<DOI name="DifACAngVAB1">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>FLTRFRC1 Angle phase A to phase B voltage - phase C current</Val>
							</DAI>
						</DOI>
						<DOI name="HzRteChg">
							<DAI name="d">
								<Val>FLTRFRC1 Frequency gradient</Val>
							</DAI>
						</DOI>
						<DOI name="CondNeut">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>S</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>FLTRFRC1 Conductance Yo</Val>
							</DAI>
						</DOI>
						<DOI name="SusNeut">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>S</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>FLTRFRC1 Susceptance Yo</Val>
							</DAI>
						</DOI>
						<DOI name="InCBClr">
							<DAI name="d">
								<Val>FLTRFRC1 Breaker open status</Val>
							</DAI>
						</DOI>
						<DOI name="CBClrTm">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>FLTRFRC1 Breaker clear time</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.PH1QVVR1" prefix="PH1" lnClass="QVVR" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="VarStr">
							<DAI name="d">
								<Val>PHQVVR1 Start Phase A (Voltage Variation Event in progress)</Val>
							</DAI>
						</DOI>
						<DOI name="DipStr">
							<DAI name="d">
								<Val>PHQVVR1 Start (Voltage Dip Event in progress) </Val>
							</DAI>
						</DOI>
						<DOI name="SwlStr">
							<DAI name="d">
								<Val>PHQVVR1 Start (Voltage Swell Event in progress) </Val>
							</DAI>
						</DOI>
						<DOI name="IntrStr">
							<DAI name="d">
								<Val>PHQVVR1 Start (Voltage Interruption Event in progress)</Val>
							</DAI>
						</DOI>
						<DOI name="VarEnd">
							<DAI name="d">
								<Val>PHQVVR1 Event finished but not Reset</Val>
							</DAI>
						</DOI>
						<DOI name="VVa">
							<DAI name="d">
								<Val>PHQVVR1 Voltage Variation Magnitude of the last completed event</Val>
							</DAI>
						</DOI>
						<DOI name="VVaTm">
							<DAI name="d">
								<Val>PHQVVR1 Voltage Variation Duration of the last completed event </Val>
							</DAI>
						</DOI>
						<DOI name="OpCntRs">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
							<DAI name="d">
								<Val>PHQVVR1 Resettable operation counter</Val>
							</DAI>
						</DOI>
						<DOI name="DipStrVal">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DipStr2Val">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="DipStr3Val">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="SwlStrVal">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>140.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwlStr2Val">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>140.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="SwlStr3Val">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>140.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="IntrStrVal">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RefV">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>200.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Dip1Cyc">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>54.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="Dip2Cyc">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="Dip3Tmms">
							<DAI name="setVal" />
							<DAI name="minVal">
								<Val>2000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="Swl1Cyc">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>54.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="Swl2Cyc">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>80.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="Swl3Tmms">
							<DAI name="setVal" />
							<DAI name="minVal">
								<Val>2000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="Intr1Cyc">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>30.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="Intr2Cyc">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="Intr3Tmms">
							<DAI name="setVal" />
							<DAI name="minVal">
								<Val>2000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="MaxDurTmms">
							<DAI name="setVal" />
							<DAI name="minVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>100</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="SwlOp">
							<DAI name="d">
								<Val>PHQVVR1 Voltage Event Swell detected</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="DipOp">
							<DAI name="d">
								<Val>PHQVVR1 Voltage Event Dip detected</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="IntrOp">
							<DAI name="d">
								<Val>PHQVVR1 Voltage Event Interruption detected</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="APreVa">
							<DAI name="d">
								<Val>PHQVVR1 Current magnitude Ph A preceding variation</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="SwlInstCnt">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="SwlMomCnt">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="SwlTmpCnt">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="SwlMaxCnt">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="DipInstCnt">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="DipTmpCnt">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="DipMomCnt">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="DipMaxCnt">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="IntrMomCnt">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="IntrTmpCnt">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="IntrSstCnt">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="IntrMaxCnt">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="CntRs">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>PHQVVR1 Counters reset</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="PhSpvn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OpModPh">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="TstOutCmd">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="VVaEna">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="VaOp">
							<DAI name="d">
								<Val>PHQVVR1 Voltage Event detected</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="VaStrGen">
							<DAI name="d">
								<Val>PHQVVR1 Start (Voltage Variation Event in progress)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="VVaTyp">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="RcdRs">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>PHQVVR1 Recorded data reset</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.PH2QVVR1" prefix="PH2" lnClass="QVVR" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="VarStr">
							<DAI name="d">
								<Val>PHQVVR1 Start Phase B (Voltage Variation Event in progress)</Val>
							</DAI>
						</DOI>
						<DOI name="VVa">
							<DAI name="d">
								<Val>PHQVVR1 Voltage Variation Magnitude of the last completed event</Val>
							</DAI>
						</DOI>
						<DOI name="VVaTm">
							<DAI name="d">
								<Val>PHQVVR1 Voltage Variation Duration of the last completed event </Val>
							</DAI>
						</DOI>
						<DOI name="APreVa">
							<DAI name="d">
								<Val>PHQVVR1 Current magnitude Phase B preceding variation</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.PH2QVVR1" prefix="PH3" lnClass="QVVR" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="VarStr">
							<DAI name="d">
								<Val>PHQVVR1 Start Phase C (Voltage Variation Event in progress)</Val>
							</DAI>
						</DOI>
						<DOI name="VVa">
							<DAI name="d">
								<Val>PHQVVR1 Voltage Variation Magnitude of the last completed event</Val>
							</DAI>
						</DOI>
						<DOI name="VVaTm">
							<DAI name="d">
								<Val>PHQVVR1 Voltage Variation Duration of the last completed event </Val>
							</DAI>
						</DOI>
						<DOI name="APreVa">
							<DAI name="d">
								<Val>PHQVVR1 Current magnitude Ph C preceding variation</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.QVV1RQRC1" prefix="QVV1" lnClass="RQRC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="swRev">
								<Val>D</Val>
							</DAI>
							<DAI name="d">
								<Val>PHQVVR1 Name plate</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>REx620:2015</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="VVaTyp">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="VVaPhsA">
							<DAI name="d">
								<Val>PHQVVR1 VVa Magn phase A of the newest completed event</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="VVaPhsB">
							<DAI name="d">
								<Val>PHQVVR1 VVa Magn phase B of the newest completed event</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="VVaPhsC">
							<DAI name="d">
								<Val>PHQVVR1 VVa Magn phase C of the newest completed event</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="VVaTmPhsA">
							<DAI name="d">
								<Val>PHQVVR1 VVa Phase A Dur of the newest completed event </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="VVaTmPhsB">
							<DAI name="d">
								<Val>PHQVVR1 VVa Phase B Dur of the newest completed event </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="VVaTmPhsC">
							<DAI name="d">
								<Val>PHQVVR1 VVa Phase C Dur of the newest completed event </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="APreVaPhsA">
							<DAI name="d">
								<Val>PHQVVR1 I_A preceding Va start of the newest completed event</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="APreVaPhsB">
							<DAI name="d">
								<Val>PHQVVR1 I_B preceding Va start of the newest completed event</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="APreVaPhsC">
							<DAI name="d">
								<Val>PHQVVR1 I_C preceding Va start of the newest completed event</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.QVV1RQRC1" prefix="QVV2" lnClass="RQRC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="swRev">
								<Val>D</Val>
							</DAI>
							<DAI name="d">
								<Val>PHQVVR1 Name plate</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>REx620:2015</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="VVaTyp">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="VVaPhsA">
							<DAI name="d">
								<Val>PHQVVR1 VVa Magn phase A of the second newest completed event</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="VVaPhsB">
							<DAI name="d">
								<Val>PHQVVR1 VVa Magn phase B of the second newest completed event</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="VVaPhsC">
							<DAI name="d">
								<Val>PHQVVR1 VVa Magn phase C of the second newest completed event</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="VVaTmPhsA">
							<DAI name="d">
								<Val>PHQVVR1 VVa Phase A Dur of the second newest completed event </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="VVaTmPhsB">
							<DAI name="d">
								<Val>PHQVVR1 VVa Phase B Dur of the second newest completed event </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="VVaTmPhsC">
							<DAI name="d">
								<Val>PHQVVR1 VVa Phase C Dur of the second newest completed event </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="APreVaPhsA">
							<DAI name="d">
								<Val>PHQVVR1 I_A preceding Va start of the 2nd newest completed event</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="APreVaPhsB">
							<DAI name="d">
								<Val>PHQVVR1 I_B preceding Va start of the 2nd newest completed event</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="APreVaPhsC">
							<DAI name="d">
								<Val>PHQVVR1 I_C preceding Va start of the 2nd newest completed event</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.QVV1RQRC1" prefix="QVV3" lnClass="RQRC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="swRev">
								<Val>D</Val>
							</DAI>
							<DAI name="d">
								<Val>PHQVVR1 Name plate</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>REx620:2015</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="VVaTyp">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="VVaPhsA">
							<DAI name="d">
								<Val>PHQVVR1 VVa Magn phase A of the third newest completed event</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="VVaPhsB">
							<DAI name="d">
								<Val>PHQVVR1 VVa Magn phase B of the third newest completed event</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="VVaPhsC">
							<DAI name="d">
								<Val>PHQVVR1 VVa Magn phase C of the third newest completed event</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="VVaTmPhsA">
							<DAI name="d">
								<Val>PHQVVR1 VVa Phase A Dur of the third newest completed event </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="VVaTmPhsB">
							<DAI name="d">
								<Val>PHQVVR1 VVa Phase B Dur of the third newest completed event </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="VVaTmPhsC">
							<DAI name="d">
								<Val>PHQVVR1 VVa Phase C Dur of the third newest completed event </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="APreVaPhsA">
							<DAI name="d">
								<Val>PHQVVR1 I_A preceding Va start of the 3rd newest completed event</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="APreVaPhsB">
							<DAI name="d">
								<Val>PHQVVR1 I_B preceding Va start of the 3rd newest completed event</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="APreVaPhsC">
							<DAI name="d">
								<Val>PHQVVR1 I_C preceding Va start of the 3rd newest completed event</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.CMHAI1" prefix="C" lnClass="MHAI" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Hz">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>CMHAI1 Fundamental frequency</Val>
							</DAI>
						</DOI>
						<DOI name="TddA">
							<DAI name="d">
								<Val>CMHAI1 Current Total Demand Distortion per IEEE 519</Val>
							</DAI>
						</DOI>
						<DOI name="NomA">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Alm">
							<DAI name="d">
								<Val>CMHAI1 Alarm</Val>
							</DAI>
						</DOI>
						<DOI name="TddAVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="RcdRs">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>CMHAI1 CMHAI1 max.demands</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="DmdItrv">
							<DAI name="setVal">
								<Val>1 minute</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="DmdTddA">
							<DAI name="d">
								<Val>CMHAI1 Current Total Demand Distortion</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="MaxDmdTddA">
							<DAI name="d">
								<Val>CMHAI1 Maximum current total demand distortion</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="DmdWinMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.VMHAI1" prefix="V" lnClass="MHAI" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Hz">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>VMHAI1 Fundamental frequency</Val>
							</DAI>
						</DOI>
						<DOI name="ThdPhV">
							<DAI name="d">
								<Val>VMHAI1 Voltage Total Harmonic Distortion per IEEE 519</Val>
							</DAI>
						</DOI>
						<DOI name="ThdVVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Alm">
							<DAI name="d">
								<Val>VMHAI1 Alarm</Val>
							</DAI>
						</DOI>
						<DOI name="RcdRs">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>VMHAI1 VMHAI1 max.demands</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="DmdItrv">
							<DAI name="setVal">
								<Val>1 minute</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="DmdThdPhV">
							<DAI name="d">
								<Val>VMHAI1 Voltage Total Harmonic Distortion</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="MaxDmdThdV">
							<DAI name="d">
								<Val>VMHAI1 Maximum voltage total harmonic distortion</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="DmdWinMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.VSQVUB1" prefix="VS" lnClass="QVUB" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="VarStr">
							<DAI name="d">
								<Val>VSQVUB1 Start of the event</Val>
							</DAI>
						</DOI>
						<DOI name="MaxVVa">
							<DAI name="d">
								<Val>VSQVUB1 Maximum unbalance deviation value</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TrgModPQ">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ObsPerSel">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ObsPerUsr">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>168</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="HiPctVUnb">
							<DAI name="d">
								<Val>VSQVUB1 Status percentile unbalance exceeds the limit</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ObsPerAct">
							<DAI name="d">
								<Val>VSQVUB1 Observation period for statistical calculation active</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="PctUnbVal">
							<DAI name="d">
								<Val>VSQVUB1 Percentile value of voltage unbalance in an observation</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="VUnb3sMn">
							<DAI name="d">
								<Val>VSQVUB1 Non sliding 3 second mean value of voltage unbalance</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="VUnb10mMn">
							<DAI name="d">
								<Val>VSQVUB1 Sliding 10 minutes mean value of voltage unbalance</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="PctUnb">
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ObsPerStr">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ObsPerEnd">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="TestOth">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="TrgObsPer">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>VSQVUB1 Trigger for observation period</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="RcdRs">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>VSQVUB1 Recorded data reset</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="PerStrDate">
							<SDI name="setCal">
								<DAI name="occPer">
									<Val>Year</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.QVU1RQRC1" prefix="QVU1" lnClass="RQRC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="swRev">
								<Val>D</Val>
							</DAI>
							<DAI name="d">
								<Val>VSQVUB1 Name Plate</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>REx620:2015</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="MaxVVa">
							<DAI name="d">
								<Val>VSQVUB1 Maximum unbalance deviation value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="VVaTm">
							<DAI name="d">
								<Val>VSQVUB1 Duration of newest high mean unbalance voltage alarm</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.QVU1RQRC1" prefix="QVU2" lnClass="RQRC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="swRev">
								<Val>D</Val>
							</DAI>
							<DAI name="d">
								<Val>VSQVUB1 Name Plate</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>REx620:2015</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="MaxVVa">
							<DAI name="d">
								<Val>VSQVUB1 Maximum unbalance deviation value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="VVaTm">
							<DAI name="d">
								<Val>VSQVUB1 Duration of second newest high mean unbalance Volt alarm</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.QVU1RQRC1" prefix="QVU3" lnClass="RQRC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="swRev">
								<Val>D</Val>
							</DAI>
							<DAI name="d">
								<Val>VSQVUB1 Name Plate</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>REx620:2015</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="MaxVVa">
							<DAI name="d">
								<Val>VSQVUB1 Maximum unbalance deviation value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="VVaTm">
							<DAI name="d">
								<Val>VSQVUB1 Duration of third newest high mean unbalance Volt alarm</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.LDPRLRC1" prefix="LDP" lnClass="RLRC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="swRev">
								<Val>D</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>REx620:2015</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="RcdRs">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>LDPRLRC1 Reset load profile rec.</Val>
							</DAI>
						</DOI>
						<DOI name="QtySel1">
							<DAI name="setVal">
								<Val>Disabled</Val>
							</DAI>
						</DOI>
						<DOI name="QtySel2">
							<DAI name="setVal">
								<Val>Disabled</Val>
							</DAI>
						</DOI>
						<DOI name="QtySel3">
							<DAI name="setVal">
								<Val>Disabled</Val>
							</DAI>
						</DOI>
						<DOI name="QtySel4">
							<DAI name="setVal">
								<Val>Disabled</Val>
							</DAI>
						</DOI>
						<DOI name="QtySel5">
							<DAI name="setVal">
								<Val>Disabled</Val>
							</DAI>
						</DOI>
						<DOI name="QtySel6">
							<DAI name="setVal">
								<Val>Disabled</Val>
							</DAI>
						</DOI>
						<DOI name="QtySel7">
							<DAI name="setVal">
								<Val>Disabled</Val>
							</DAI>
						</DOI>
						<DOI name="QtySel8">
							<DAI name="setVal">
								<Val>Disabled</Val>
							</DAI>
						</DOI>
						<DOI name="QtySel9">
							<DAI name="setVal">
								<Val>Disabled</Val>
							</DAI>
						</DOI>
						<DOI name="QtySel10">
							<DAI name="setVal">
								<Val>Disabled</Val>
							</DAI>
						</DOI>
						<DOI name="QtySel11">
							<DAI name="setVal">
								<Val>Disabled</Val>
							</DAI>
						</DOI>
						<DOI name="QtySel12">
							<DAI name="setVal">
								<Val>Disabled</Val>
							</DAI>
						</DOI>
						<DOI name="MemUsed">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="MemWrnLev">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="MemAlmLev">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.VAMMXU2" prefix="VA" lnClass="MMXU" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="PPV">
							<DAI name="d">
								<Val>VAMMXU2 Single phase to phase AB voltages</Val>
							</DAI>
							<SDI name="phsAB">
								<DAI name="zeroDb">
									<Val>250</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="max">
										<DAI name="f">
											<Val>4.0</Val>
										</DAI>
									</SDI>
								</SDI>
							</SDI>
						</DOI>
						<DOI name="PhV">
							<SDI name="phsA">
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>250</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.4</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.2</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>5.0</Val>
										</DAI>
									</SDI>
								</SDI>
							</SDI>
							<DAI name="d">
								<Val>VAMMXU2 Single phase to ground A voltage</Val>
							</DAI>
						</DOI>
						<DOI name="VMeasMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="HiAlm">
							<DAI name="d">
								<Val>VAMMXU2 High alarm</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="HiWrn">
							<DAI name="d">
								<Val>VAMMXU2 High warning</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="LoWrn">
							<DAI name="d">
								<Val>VAMMXU2 Low warning</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="LoAlm">
							<DAI name="d">
								<Val>VAMMXU2 Low alarm</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.VAAVMMXU2" prefix="VAAV" lnClass="MMXU" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="PPV">
							<DAI name="d">
								<Val>VAAVMMXU2 Single phase to phase AB voltages</Val>
							</DAI>
						</DOI>
						<DOI name="PhV">
							<DAI name="d">
								<Val>VAAVMMXU2 Single phase to ground A voltage</Val>
							</DAI>
						</DOI>
						<DOI name="ClcMth">
							<DAI name="setVal">
								<Val>AVG</Val>
							</DAI>
						</DOI>
						<DOI name="ClcSrc">
							<DAI name="setSrcRef">
								<Val>VMMXU1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.MDSOPT1" prefix="MD" lnClass="SOPT" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="swRev">
								<Val>D</Val>
							</DAI>
							<DAI name="d">
								<Val>MDSOPT1 Name plate</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>REx620:2015</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmh">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmRs">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>MDSOPT1 MDSOPT1 operation t</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmWrn">
							<DAI name="d">
								<Val>MDSOPT1 Operation time warning</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmAlm">
							<DAI name="d">
								<Val>MDSOPT1 Operation time alarm</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="TmOp">
							<DAI name="d">
								<Val>MDSOPT1 Indicates that operation time is running</Val>
							</DAI>
						</DOI>
						<DOI name="OpWrnTmh">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>299999</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="OpAlmTmh">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>299999</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="IniOpTmh">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>299999</Val>
							</DAI>
						</DOI>
						<DOI name="OpActTmh">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>23</Val>
							</DAI>
						</DOI>
						<DOI name="TstOutCmd">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.SSCBR1" prefix="S" lnClass="SCBR" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="OpCntAlm">
							<DAI name="d">
								<Val>SSCBR1 Number of CB operations exceeds alarm limit</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>SSCBR1 Travel time of the CB during opening operation</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>SSCBR1 Travel time of the CB during closing operation</Val>
							</DAI>
						</DOI>
						<DOI name="OpAlmNum">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>99999</Val>
							</DAI>
						</DOI>
						<DOI name="OpCntRs">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>SSCBR1 Number of CB operation cycle</Val>
							</DAI>
						</DOI>
						<DOI name="InPosOpn">
							<DAI name="d">
								<Val>SSCBR1 POSOPEN</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="InPosCls">
							<DAI name="d">
								<Val>SSCBR1 POSCLOSE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ColCls">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="PosOpn">
							<DAI name="d">
								<Val>SSCBR1 CB position is open</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="PosIvd">
							<DAI name="d">
								<Val>SSCBR1 INVALIDPOS</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="PosCls">
							<DAI name="d">
								<Val>SSCBR1 CB position is closed</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OpnAlm">
							<DAI name="d">
								<Val>SSCBR1 CB open travel time exceeded set value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ClsAlm">
							<DAI name="d">
								<Val>SSCBR1 CB close travel time exceeded set value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OpCntLO">
							<DAI name="d">
								<Val>SSCBR1 Number of CB operations exceeds lockout limit</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="LonTmAlm">
							<DAI name="d">
								<Val>SSCBR1 CB 'not operated for long time' alarm</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="APwrAlm">
							<DAI name="d">
								<Val>SSCBR1 Accumulated currents power (Iyt),exceeded alarm limit</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="APwrLO">
							<DAI name="d">
								<Val>SSCBR1 Accumulated currents power (Iyt),exceeded lockout limit</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="RmnNumOpAlm">
							<DAI name="d">
								<Val>SSCBR1 Remaining life of CB exceeded alarm limit</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OpnAlmTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>200</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="CorOpnTmms">
							<DAI name="minVal">
								<Val>-100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ClsAlmTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>200</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="CorClsTmms">
							<DAI name="minVal">
								<Val>-100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="CorDifTmms">
							<DAI name="minVal">
								<Val>-10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OpLONum">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>99999</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OpNumRtg">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>99999</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="NumOpAlmLev">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>99999</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OpNumFlt">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="CntIniVal">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>99999</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="InaAlmTmd">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>9999</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="IniInaTmd">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>9999</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="InaAlmTmh">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>23</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="InaTmdCnt">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="RsAccmAPwr">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SSCBR1 Reset accumulation energy</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="RsCBWear">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SSCBR1 Reset input for CB remaining life and operation counter</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="RsTrvTm">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SSCBR1 SSCBR1 travel t</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="TestSpvn">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="TrvClcMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="DirCff">
							<SDI name="minVal">
								<DAI name="f">
									<Val>-3.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>-0.5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="IniRmnNumOp">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>99999.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="AlmAccmAPwr">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>20000.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="AccmStopA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>5.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="LOAccmAPwr">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>20000.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="AExpn">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="AOpRtg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5000.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="AFltRtg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>500.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>75000.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="IniAccmAPwr">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>20000.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.SPH1SCBR1" prefix="SPH1" lnClass="SCBR" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="RmnNumOp">
							<DAI name="d">
								<Val>SPH1SCBR1 CB Remaining life phase A</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="AccmAPwr">
							<DAI name="d">
								<Val>SPH1SCBR1 Accumulated currents power (Iyt), phase A</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.SPH1SCBR1" prefix="SPH2" lnClass="SCBR" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="RmnNumOp">
							<DAI name="d">
								<Val>SPH2SCBR1 CB Remaining life phase B</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="AccmAPwr">
							<DAI name="d">
								<Val>SPH2SCBR1 Accumulated currents power (Iyt), phase B</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.SPH1SCBR1" prefix="SPH3" lnClass="SCBR" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="RmnNumOp">
							<DAI name="d">
								<Val>SPH3SCBR1 CB Remaining life phase C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="AccmAPwr">
							<DAI name="d">
								<Val>SPH3SCBR1 Accumulated currents power (Iyt), phase C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.SSIMG1" prefix="S" lnClass="SIMG" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InsAlm">
							<DAI name="d">
								<Val>SSIMG1 Pressure below alarm level</Val>
							</DAI>
						</DOI>
						<DOI name="InsBlk">
							<DAI name="d">
								<Val>SSIMG1 Pressure below lockout level</Val>
							</DAI>
						</DOI>
						<DOI name="PresAlm">
							<DAI name="d">
								<Val>SSIMG1 Binary pressure input for alarm</Val>
							</DAI>
						</DOI>
						<DOI name="PresBlk">
							<DAI name="d">
								<Val>SSIMG1 Binary pressure input for lockout indication</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="InsAlmTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="InsBlkTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.SSOPM1" prefix="S" lnClass="SOPM" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="SprChaAlm">
							<DAI name="d">
								<Val>SSOPM1 Spring charging time has crossed the set value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="SprChaStr">
							<DAI name="d">
								<Val>SSOPM1 CB spring charging started input</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="SprChaStop">
							<DAI name="d">
								<Val>SSOPM1 CB spring charged input</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="SprChaTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="TmsSprCha">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>SSOPM1 The charging time of the CB spring</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="RsSprChaTm">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SSOPM1 SSCBR1 spr.charge t</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.TCSSCBR1" prefix="TCS" lnClass="SCBR" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>300000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="RsDlTmms">
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="CircAlm">
							<DAI name="d">
								<Val>TCSSCBR1 Alarm</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="TstOutCmd">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.TCSSCBR1" prefix="TCS" lnClass="SCBR" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>300000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="RsDlTmms">
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="CircAlm">
							<DAI name="d">
								<Val>TCSSCBR2 Alarm</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="TstOutCmd">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.CCBRBRF1" prefix="CCB" lnClass="RBRF" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val>CCBRBRF1 Delayed CB failure alarm</Val>
							</DAI>
						</DOI>
						<DOI name="OpEx">
							<DAI name="d">
								<Val>CCBRBRF1 Breaker failure trip (external trip)</Val>
							</DAI>
						</DOI>
						<DOI name="OpIn">
							<DAI name="d">
								<Val>CCBRBRF1 Operate, retrip (internal trip)</Val>
							</DAI>
						</DOI>
						<DOI name="FailTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="TPTrTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="DetValA">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TrPlsTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="DetValARes">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="AMeasMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="CBAlmTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OpExMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="InStr">
							<DAI name="d">
								<Val>CCBRBRF1 CBFP start command</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="InPosCls">
							<DAI name="d">
								<Val>CCBRBRF1 CB in closed poisition</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="InCBFlt">
							<DAI name="d">
								<Val>CCBRBRF1 CB faulty and unable to trip</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="TstOutCmd">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="StrLtcMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.SEQSPVC1" prefix="SEQ" lnClass="SPVC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="swRev">
								<Val>D</Val>
							</DAI>
							<DAI name="d">
								<Val>SEQSPVC1 Name plate</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>REx620:2015</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val>SEQSPVC1 General start of function </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Str3Ph">
							<DAI name="d">
								<Val>SEQSPVC1 Three-phase start of function</Val>
							</DAI>
						</DOI>
						<DOI name="InPosCls">
							<DAI name="d">
								<Val>SEQSPVC1 Active when circuit breaker is closed</Val>
							</DAI>
						</DOI>
						<DOI name="InDCPosOpn">
							<DAI name="d">
								<Val>SEQSPVC1 Active when line disconnector is open</Val>
							</DAI>
						</DOI>
						<DOI name="InMCBPsOpn">
							<DAI name="d">
								<Val>SEQSPVC1 Active when external MCB opens protected Volt. circuit</Val>
							</DAI>
						</DOI>
						<DOI name="BlkValA">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NgSeqLevA">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ChgRteA">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ChgRteEna">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="ChgRteV">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.25</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.9</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="EnaSealIn">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="BlkValV">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="SealInV">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="NgSeqLevV">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TestSpvn">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="DeaLinValA">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.CCSPVC1" prefix="CC" lnClass="SPVC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="swRev">
								<Val>D</Val>
							</DAI>
							<DAI name="d">
								<Val>CCSPVC1 Name plate</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>REx620:2015</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="MaxOpA">
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FailACirc">
							<DAI name="d">
								<Val>CCSPVC1 Detection of current circuit failure</Val>
							</DAI>
						</DOI>
						<DOI name="SigFailAlm">
							<DAI name="d">
								<Val>CCSPVC1 Alarm</Val>
							</DAI>
						</DOI>
						<DOI name="TestSpvn">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="DifAClc">
							<DAI name="d">
								<Val>CCSPVC1 IDIFF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.HZCCASPVC1" prefix="HZCCA" lnClass="SPVC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="swRev">
								<Val>B</Val>
							</DAI>
							<DAI name="d">
								<Val>HZCCASPVC1 Name plate</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>REx620:2015</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Alm">
							<DAI name="d">
								<Val>HZCCASPVC1 Alarm output</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="AlmTmms">
							<DAI name="setVal" />
							<DAI name="minVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>300000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="RsDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="TstOutCmd">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="LORs">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>HZCCASPVC1 Reset lockout alarm</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.HZCCASPVC1" prefix="HZCCB" lnClass="SPVC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="swRev">
								<Val>B</Val>
							</DAI>
							<DAI name="d">
								<Val>HZCCBSPVC1 Name plate</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>REx620:2015</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Alm">
							<DAI name="d">
								<Val>HZCCBSPVC1 Alarm output</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="AlmTmms">
							<DAI name="setVal" />
							<DAI name="minVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>300000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="RsDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="TstOutCmd">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="LORs">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>HZCCBSPVC1 Reset lockout alarm</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.HZCCASPVC1" prefix="HZCCC" lnClass="SPVC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="swRev">
								<Val>B</Val>
							</DAI>
							<DAI name="d">
								<Val>HZCCCSPVC1 Name plate</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>REx620:2015</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Alm">
							<DAI name="d">
								<Val>HZCCCSPVC1 Alarm output</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="AlmTmms">
							<DAI name="setVal" />
							<DAI name="minVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>300000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="RsDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="TstOutCmd">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="LORs">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>HZCCCSPVC1 Reset lockout alarm</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.MBSLPRT1" prefix="MBS" lnClass="LPRT" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>ABB</Val>
							</DAI>
							<DAI name="swRev">
								<Val>F</Val>
							</DAI>
							<DAI name="d">
								<Val>Modbus Name plate</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>REx620:2015</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="BufBkOff">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>500</Val>
							</DAI>
						</DOI>
						<DOI name="TCPPort">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>65535</Val>
							</DAI>
						</DOI>
						<DOI name="MapSel">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2</Val>
							</DAI>
						</DOI>
						<DOI name="UnitAddr">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>254</Val>
							</DAI>
						</DOI>
						<DOI name="StrFrDl">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>20</Val>
							</DAI>
						</DOI>
						<DOI name="EndFrDl">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>20</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv">
							<DAI name="d">
								<Val>Modbus Communication status (True = OK, False = Not connected)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="CommIntnOv">
							<DAI name="d">
								<Val>Modbus Internal Overflow indication</Val>
							</DAI>
						</DOI>
						<DOI name="CntRs">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>Modbus Diagnostic counters reset</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.MBSLPRT1" prefix="MBS" lnClass="LPRT" inst="3">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>ABB</Val>
							</DAI>
							<DAI name="swRev">
								<Val>F</Val>
							</DAI>
							<DAI name="d">
								<Val>Modbus Name plate</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>REx620:2015</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="BufBkOff">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>500</Val>
							</DAI>
						</DOI>
						<DOI name="TCPPort">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>65535</Val>
							</DAI>
						</DOI>
						<DOI name="MapSel">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2</Val>
							</DAI>
						</DOI>
						<DOI name="UnitAddr">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>254</Val>
							</DAI>
						</DOI>
						<DOI name="StrFrDl">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>20</Val>
							</DAI>
						</DOI>
						<DOI name="EndFrDl">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>20</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv">
							<DAI name="d">
								<Val>Modbus Communication status (True = OK, False = Not connected)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="CommIntnOv">
							<DAI name="d">
								<Val>Modbus Internal Overflow indication</Val>
							</DAI>
						</DOI>
						<DOI name="CntRs">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>Modbus Diagnostic counters reset</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.MBSLPRT1" prefix="MBS" lnClass="LPRT" inst="4">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>ABB</Val>
							</DAI>
							<DAI name="swRev">
								<Val>F</Val>
							</DAI>
							<DAI name="d">
								<Val>Modbus Name plate</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>REx620:2015</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="BufBkOff">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>500</Val>
							</DAI>
						</DOI>
						<DOI name="TCPPort">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>65535</Val>
							</DAI>
						</DOI>
						<DOI name="MapSel">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2</Val>
							</DAI>
						</DOI>
						<DOI name="UnitAddr">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>254</Val>
							</DAI>
						</DOI>
						<DOI name="StrFrDl">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>20</Val>
							</DAI>
						</DOI>
						<DOI name="EndFrDl">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>20</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv">
							<DAI name="d">
								<Val>Modbus Communication status (True = OK, False = Not connected)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="CommIntnOv">
							<DAI name="d">
								<Val>Modbus Internal Overflow indication</Val>
							</DAI>
						</DOI>
						<DOI name="CntRs">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>Modbus Diagnostic counters reset</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.MBSLPRT1" prefix="MBS" lnClass="LPRT" inst="5">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>ABB</Val>
							</DAI>
							<DAI name="swRev">
								<Val>F</Val>
							</DAI>
							<DAI name="d">
								<Val>Modbus Name plate</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>REx620:2015</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="BufBkOff">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>500</Val>
							</DAI>
						</DOI>
						<DOI name="TCPPort">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>65535</Val>
							</DAI>
						</DOI>
						<DOI name="MapSel">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2</Val>
							</DAI>
						</DOI>
						<DOI name="UnitAddr">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>254</Val>
							</DAI>
						</DOI>
						<DOI name="StrFrDl">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>20</Val>
							</DAI>
						</DOI>
						<DOI name="EndFrDl">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>20</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv">
							<DAI name="d">
								<Val>Modbus Communication status (True = OK, False = Not connected)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="CommIntnOv">
							<DAI name="d">
								<Val>Modbus Internal Overflow indication</Val>
							</DAI>
						</DOI>
						<DOI name="CntRs">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>Modbus Diagnostic counters reset</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.TRPPTRC1" prefix="TRP" lnClass="PTRC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Tr">
							<DAI name="d">
								<Val>TRPPTRC1 General trip output signal</Val>
							</DAI>
							<DAI name="dU">
								<Val>TRPPTRC1 General trip output signal</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val>TRPPTRC1 Operate input signal</Val>
							</DAI>
							<DAI name="dU">
								<Val>TRPPTRC1 Operate input signal</Val>
							</DAI>
						</DOI>
						<DOI name="TrPlsTmms">
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="TrOutMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="LORs">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>TRPPTRC1 RST_LKOUT</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="TrRs">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>TRPPTRC1 Reset latched trip</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ClsLO">
							<DAI name="d">
								<Val>TRPPTRC1 Circuit breaker lockout output (set until reset) </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.TRPPTRC1" prefix="TRP" lnClass="PTRC" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Tr">
							<DAI name="d">
								<Val>TRPPTRC2 General trip output signal</Val>
							</DAI>
							<DAI name="dU">
								<Val>TRPPTRC2 General trip output signal</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val>TRPPTRC2 Operate input signal</Val>
							</DAI>
							<DAI name="dU">
								<Val>TRPPTRC2 Operate input signal</Val>
							</DAI>
						</DOI>
						<DOI name="TrPlsTmms">
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="TrOutMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="LORs">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>TRPPTRC2 RST_LKOUT</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="TrRs">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>TRPPTRC2 Reset latched trip</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ClsLO">
							<DAI name="d">
								<Val>TRPPTRC2 Circuit breaker lockout output (set until reset) </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.PHIPTOC1" prefix="PHI" lnClass="PTOC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val>PHIPTOC1 Start</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val>PHIPTOC1 Operate</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>40.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="setVal" />
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="RsDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="InEnaMult">
							<DAI name="d">
								<Val>PHIPTOC1 Enable signal for current multiplier </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="NumPh">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="StrValMult">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.8</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="StrDur">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="TstOutCmd">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.DPHHPTOC1" prefix="DPHH" lnClass="PTOC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val>DPHHPDOC1 Start</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val>DPHHPDOC1 Operate</Val>
							</DAI>
						</DOI>
						<DOI name="TmACrv">
							<DAI name="setCharact" />
						</DOI>
						<DOI name="StrVal">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>40.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmMult">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MinOpTmms">
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="setVal" />
							<DAI name="minVal">
								<Val>40</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="TypRsCrv">
							<DAI name="setVal" />
						</DOI>
						<DOI name="RsDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="DirMod">
							<DAI name="setVal" />
						</DOI>
						<DOI name="InEnaMult">
							<DAI name="d">
								<Val>DPHHPDOC1 Enables current multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="NumPh">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="StrValMult">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.8</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="StrDur">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="AMeasMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="TestPro">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="AllwNonDir">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="NonDir">
							<DAI name="d">
								<Val>DPHHPDOC1 Forces protection to non-directional</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.DPHHRDIR1" prefix="DPHH" lnClass="RDIR" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Dir">
							<DAI name="d">
								<Val>DPHHPDOC1 DIR</Val>
							</DAI>
						</DOI>
						<DOI name="ChrAng">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-179.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MinFwdAng">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MinRvAng">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MaxFwdAng">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MaxRvAng">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkValA">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkValV">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PolQty">
							<DAI name="setVal" />
						</DOI>
						<DOI name="VMemTmms">
							<DAI name="setVal" />
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OpChrAngPhsA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>DPHHPDOC1 Calc angle difference phase A</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OpChrAngPhsB">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>DPHHPDOC1 Calc angle difference phase B</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OpChrAngPhsC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>DPHHPDOC1 Calc angle difference phase C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="VMemUsedSt">
							<DAI name="d">
								<Val>DPHHPDOC1 Voltage memory in use status</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.DPHHPTOC1" prefix="DPHL" lnClass="PTOC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val>DPHLPDOC1 Start</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val>DPHLPDOC1 Operate</Val>
							</DAI>
						</DOI>
						<DOI name="TmACrv">
							<DAI name="setCharact" />
						</DOI>
						<DOI name="StrVal">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmMult">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MinOpTmms">
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="setVal" />
							<DAI name="minVal">
								<Val>40</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="TypRsCrv">
							<DAI name="setVal" />
						</DOI>
						<DOI name="RsDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="DirMod">
							<DAI name="setVal" />
						</DOI>
						<DOI name="InEnaMult">
							<DAI name="d">
								<Val>DPHLPDOC1 Enable signal for current multiplier </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="NumPh">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="StrValMult">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.8</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="StrDur">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="AMeasMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="TestPro">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="AllwNonDir">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="NonDir">
							<DAI name="d">
								<Val>DPHLPDOC1 Forces protection to non-directional</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.DPHHRDIR1" prefix="DPHL" lnClass="RDIR" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Dir">
							<DAI name="d">
								<Val>DPHLPDOC1 Direction</Val>
							</DAI>
						</DOI>
						<DOI name="ChrAng">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-179.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MinFwdAng">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MinRvAng">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MaxFwdAng">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MaxRvAng">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkValA">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkValV">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PolQty">
							<DAI name="setVal" />
						</DOI>
						<DOI name="VMemTmms">
							<DAI name="setVal" />
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OpChrAngPhsA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>DPHLPDOC1 Calc angle difference phase A</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OpChrAngPhsB">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>DPHLPDOC1 Calc angle difference phase B</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OpChrAngPhsC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>DPHLPDOC1 Calc angle difference phase C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="VMemUsedSt">
							<DAI name="d">
								<Val>DPHLPDOC1 Voltage memory in use status</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.DPHHPTOC1" prefix="DPHL" lnClass="PTOC" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val>DPHLPDOC2 Start</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val>DPHLPDOC2 Operate</Val>
							</DAI>
						</DOI>
						<DOI name="TmACrv">
							<DAI name="setCharact" />
						</DOI>
						<DOI name="StrVal">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmMult">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MinOpTmms">
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="setVal" />
							<DAI name="minVal">
								<Val>40</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="TypRsCrv">
							<DAI name="setVal" />
						</DOI>
						<DOI name="RsDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="DirMod">
							<DAI name="setVal" />
						</DOI>
						<DOI name="InEnaMult">
							<DAI name="d">
								<Val>DPHLPDOC2 Enable signal for current multiplier </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="NumPh">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="StrValMult">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.8</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="StrDur">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="AMeasMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="TestPro">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="AllwNonDir">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="NonDir">
							<DAI name="d">
								<Val>DPHLPDOC2 Forces protection to non-directional</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.DPHHRDIR1" prefix="DPHL" lnClass="RDIR" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Dir">
							<DAI name="d">
								<Val>DPHLPDOC2 Direction</Val>
							</DAI>
						</DOI>
						<DOI name="ChrAng">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-179.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MinFwdAng">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MinRvAng">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MaxFwdAng">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MaxRvAng">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkValA">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkValV">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PolQty">
							<DAI name="setVal" />
						</DOI>
						<DOI name="VMemTmms">
							<DAI name="setVal" />
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OpChrAngPhsA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>DPHLPDOC2 Calc angle difference phase A</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OpChrAngPhsB">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>DPHLPDOC2 Calc angle difference phase B</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OpChrAngPhsC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>DPHLPDOC2 Calc angle difference phase C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="VMemUsedSt">
							<DAI name="d">
								<Val>DPHLPDOC2 Voltage memory in use status</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.EFHPTOC1" prefix="EFH" lnClass="PTOC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val>EFHPTOC1 Start</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val>EFHPTOC1 Operate</Val>
							</DAI>
						</DOI>
						<DOI name="TmACrv">
							<DAI name="setCharact" />
						</DOI>
						<DOI name="StrVal">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>40.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmMult">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MinOpTmms">
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="setVal" />
							<DAI name="minVal">
								<Val>40</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="TypRsCrv">
							<DAI name="setVal" />
						</DOI>
						<DOI name="RsDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="AMeasMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="StrValMult">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.8</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="StrDur">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="InEnaMult">
							<DAI name="d">
								<Val>EFHPTOC1 Enable current multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="TstOutCmd">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="AResSigSel">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.DEFHPTOC1" prefix="DEFH" lnClass="PTOC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val>DEFHPDEF1 Start</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val>DEFHPDEF1 Operate</Val>
							</DAI>
						</DOI>
						<DOI name="TmACrv">
							<DAI name="setCharact" />
						</DOI>
						<DOI name="StrVal">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>40.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmMult">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MinOpTmms">
							<DAI name="minVal">
								<Val>40</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="setVal" />
							<DAI name="minVal">
								<Val>40</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="TypRsCrv">
							<DAI name="setVal" />
						</DOI>
						<DOI name="RsDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="DirMod">
							<DAI name="setVal" />
						</DOI>
						<DOI name="VStr">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="StrValMult">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.8</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="AllwNonDir">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="AMeasMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="InEnaMult">
							<DAI name="d">
								<Val>DEFHPDEF1 Enables current multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="StrDur">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="EnaVLim">
							<DAI name="setVal">
								<Val sGroup="1">0</Val>
								<Val sGroup="2">0</Val>
								<Val sGroup="3">0</Val>
								<Val sGroup="4">0</Val>
								<Val sGroup="5">0</Val>
								<Val sGroup="6">0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="TestPro">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="AResSigSel">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.DEFHRDIR1" prefix="DEFH" lnClass="RDIR" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Dir">
							<DAI name="d">
								<Val>DEFHPDEF1 Direction</Val>
							</DAI>
						</DOI>
						<DOI name="ChrAng">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-179.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MinFwdAng">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MinRvAng">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MaxFwdAng">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MaxRvAng">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkValA">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.005</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkValV">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="InRcaCtl">
							<DAI name="d">
								<Val>DEFHPDEF1 Relay characteristic angle control</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OpModEF">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="CorAng">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="RevPol">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OpAEF">
							<DAI name="d">
								<Val>DEFHPDEF1 Operating current for EF protection</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OpPolAng">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>DEFHPDEF1 Angle between operating and polarizing quantity</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OpChrAng">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>DEFHPDEF1 Angle between operating angle and characteristic angle</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="VResSigSel">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.DEFHPTOC1" prefix="DEFL" lnClass="PTOC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val>DEFLPDEF1 Start</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val>DEFLPDEF1 Operate</Val>
							</DAI>
						</DOI>
						<DOI name="TmACrv">
							<DAI name="setCharact" />
						</DOI>
						<DOI name="StrVal">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.005</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmMult">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MinOpTmms">
							<DAI name="minVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="setVal" />
							<DAI name="minVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="TypRsCrv">
							<DAI name="setVal" />
						</DOI>
						<DOI name="RsDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="DirMod">
							<DAI name="setVal" />
						</DOI>
						<DOI name="VStr">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="StrValMult">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.8</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="AllwNonDir">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="AMeasMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="InEnaMult">
							<DAI name="d">
								<Val>DEFLPDEF1 Enables current multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="StrDur">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="EnaVLim">
							<DAI name="setVal">
								<Val sGroup="1">0</Val>
								<Val sGroup="2">0</Val>
								<Val sGroup="3">0</Val>
								<Val sGroup="4">0</Val>
								<Val sGroup="5">0</Val>
								<Val sGroup="6">0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="TestPro">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="AResSigSel">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.DEFHRDIR1" prefix="DEFL" lnClass="RDIR" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Dir">
							<DAI name="d">
								<Val>DEFLPDEF1 Direction</Val>
							</DAI>
						</DOI>
						<DOI name="ChrAng">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-179.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MinFwdAng">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MinRvAng">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MaxFwdAng">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MaxRvAng">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkValA">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.005</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkValV">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="InRcaCtl">
							<DAI name="d">
								<Val>DEFLPDEF1 Relay characteristic angle control</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OpModEF">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="CorAng">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="RevPol">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OpAEF">
							<DAI name="d">
								<Val>DEFLPDEF1 Operating current for EF protection</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OpPolAng">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>DEFLPDEF1 Angle between operating and polarizing quantity</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OpChrAng">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>DEFLPDEF1 Angle between operating angle and characteristic angle</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="VResSigSel">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.DEFLPTOC2" prefix="DEFL" lnClass="PTOC" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val>DEFLPDEF2 Start</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val>DEFLPDEF2 Operate</Val>
							</DAI>
						</DOI>
						<DOI name="TmACrv">
							<DAI name="setCharact" />
						</DOI>
						<DOI name="StrVal">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.005</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmMult">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MinOpTmms">
							<DAI name="minVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="setVal" />
							<DAI name="minVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="TypRsCrv">
							<DAI name="setVal" />
						</DOI>
						<DOI name="RsDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="DirMod">
							<DAI name="setVal" />
						</DOI>
						<DOI name="VStr">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="StrValMult">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.8</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="AllwNonDir">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="AMeasMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="InEnaMult">
							<DAI name="d">
								<Val>DEFLPDEF2 Enables current multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="StrDur">
							<DAI name="d">
								<Val>DEFLPDEF2 Ratio of start time / operate time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="EnaVLim">
							<DAI name="setVal">
								<Val sGroup="1">0</Val>
								<Val sGroup="2">0</Val>
								<Val sGroup="3">0</Val>
								<Val sGroup="4">0</Val>
								<Val sGroup="5">0</Val>
								<Val sGroup="6">0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="TestPro">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="AResSigSel">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.DEFHRDIR1" prefix="DEFL" lnClass="RDIR" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Dir">
							<DAI name="d">
								<Val>DEFLPDEF2 Direction</Val>
							</DAI>
						</DOI>
						<DOI name="ChrAng">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-179.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MinFwdAng">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MinRvAng">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MaxFwdAng">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MaxRvAng">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkValA">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.005</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkValV">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="InRcaCtl">
							<DAI name="d">
								<Val>DEFLPDEF2 Relay characteristic angle control</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OpModEF">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="CorAng">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="RevPol">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OpAEF">
							<DAI name="d">
								<Val>DEFLPDEF2 Operating current for EF protection</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OpPolAng">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>DEFLPDEF2 Angle between operating and polarizing quantity</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OpChrAng">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>DEFLPDEF2 Angle between operating angle and characteristic angle</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="VResSigSel">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.PHHPTOC1" prefix="PHH" lnClass="PTOC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val>PHHPTOC1 Start</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val>PHHPTOC1 Operate</Val>
							</DAI>
						</DOI>
						<DOI name="TmACrv">
							<DAI name="setCharact" />
						</DOI>
						<DOI name="StrVal">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>40.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmMult">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MinOpTmms">
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="setVal" />
							<DAI name="minVal">
								<Val>40</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="TypRsCrv">
							<DAI name="setVal" />
						</DOI>
						<DOI name="RsDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="InEnaMult">
							<DAI name="d">
								<Val>PHHPTOC1 Enable signal for current multiplier </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="NumPh">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="StrValMult">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.8</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="StrDur">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="AMeasMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="TstOutCmd">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.PHHPTOC1" prefix="PHH" lnClass="PTOC" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val>PHHPTOC2 Start</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val>PHHPTOC2 Operate</Val>
							</DAI>
						</DOI>
						<DOI name="TmACrv">
							<DAI name="setCharact" />
						</DOI>
						<DOI name="StrVal">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>40.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmMult">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MinOpTmms">
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="setVal" />
							<DAI name="minVal">
								<Val>40</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="TypRsCrv">
							<DAI name="setVal" />
						</DOI>
						<DOI name="RsDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="InEnaMult">
							<DAI name="d">
								<Val>PHHPTOC2 Enable signal for current multiplier </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="NumPh">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="StrValMult">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.8</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="StrDur">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="AMeasMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="TstOutCmd">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.PHHPTOC1" prefix="PHL" lnClass="PTOC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val>PHLPTOC1 Start</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val>PHLPTOC1 Operate</Val>
							</DAI>
						</DOI>
						<DOI name="TmACrv">
							<DAI name="setCharact" />
						</DOI>
						<DOI name="StrVal">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmMult">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MinOpTmms">
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="setVal" />
							<DAI name="minVal">
								<Val>40</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="TypRsCrv">
							<DAI name="setVal" />
						</DOI>
						<DOI name="RsDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="InEnaMult">
							<DAI name="d">
								<Val>PHLPTOC1 Enable signal for current multiplier </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="NumPh">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="StrValMult">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.8</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="StrDur">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="AMeasMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="TstOutCmd">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.EFIPTOC1" prefix="EFI" lnClass="PTOC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val>EFIPTOC1 Start</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val>EFIPTOC1 Operate</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>40.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="setVal" />
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="RsDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="StrValMult">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.8</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="StrDur">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="InEnaMult">
							<DAI name="d">
								<Val>EFIPTOC1 Enable current multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="TstOutCmd">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="AResSigSel">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.EFHPTOC1" prefix="EFL" lnClass="PTOC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val>EFLPTOC1 Start</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val>EFLPTOC1 Operate</Val>
							</DAI>
						</DOI>
						<DOI name="TmACrv">
							<DAI name="setCharact" />
						</DOI>
						<DOI name="StrVal">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.005</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmMult">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MinOpTmms">
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="setVal" />
							<DAI name="minVal">
								<Val>40</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="TypRsCrv">
							<DAI name="setVal" />
						</DOI>
						<DOI name="RsDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="AMeasMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="StrValMult">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.8</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="StrDur">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="InEnaMult">
							<DAI name="d">
								<Val>EFLPTOC1 Enable current multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="TstOutCmd">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="AResSigSel">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.EFHPTOC1" prefix="EFL" lnClass="PTOC" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val>EFLPTOC2 Start</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val>EFLPTOC2 Operate</Val>
							</DAI>
						</DOI>
						<DOI name="TmACrv">
							<DAI name="setCharact" />
						</DOI>
						<DOI name="StrVal">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.005</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmMult">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MinOpTmms">
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="setVal" />
							<DAI name="minVal">
								<Val>40</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="TypRsCrv">
							<DAI name="setVal" />
						</DOI>
						<DOI name="RsDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="AMeasMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="StrValMult">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.8</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="StrDur">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="InEnaMult">
							<DAI name="d">
								<Val>EFLPTOC2 Enable current multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="TstOutCmd">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="AResSigSel">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.NSPTOC1" prefix="NS" lnClass="PTOC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val>NSPTOC1 Start</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val>NSPTOC1 Operate</Val>
							</DAI>
						</DOI>
						<DOI name="TmACrv">
							<DAI name="setCharact" />
						</DOI>
						<DOI name="StrVal">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmMult">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MinOpTmms">
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="setVal" />
							<DAI name="minVal">
								<Val>40</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="TypRsCrv">
							<DAI name="setVal" />
						</DOI>
						<DOI name="RsDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="InEnaMult">
							<DAI name="d">
								<Val>NSPTOC1 Enable signal for current multiplier </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="StrValMult">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.8</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="StrDur">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="TstOutCmd">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.NSPTOC1" prefix="NS" lnClass="PTOC" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val>NSPTOC2 Start</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val>NSPTOC2 Operate</Val>
							</DAI>
						</DOI>
						<DOI name="TmACrv">
							<DAI name="setCharact" />
						</DOI>
						<DOI name="StrVal">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmMult">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MinOpTmms">
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="setVal" />
							<DAI name="minVal">
								<Val>40</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="TypRsCrv">
							<DAI name="setVal" />
						</DOI>
						<DOI name="RsDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="InEnaMult">
							<DAI name="d">
								<Val>NSPTOC2 Enable signal for current multiplier </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="StrValMult">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.8</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="StrDur">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="TstOutCmd">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.T1PTTR1" prefix="T1" lnClass="PTTR" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>T1PTTR1 TEMP</Val>
							</DAI>
						</DOI>
						<DOI name="TmpRl">
							<DAI name="d">
								<Val>T1PTTR1 TEMP_RL</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val>T1PTTR1 Start</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val>T1PTTR1 Operate</Val>
							</DAI>
						</DOI>
						<DOI name="AlmThm">
							<DAI name="d">
								<Val>T1PTTR1 Thermal Alarm</Val>
							</DAI>
						</DOI>
						<DOI name="TmpMax">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>20.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>200.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ConsTms1">
							<DAI name="setVal" />
							<DAI name="minVal">
								<Val>60</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="AlmVal">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>20.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>150.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RsTmp">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>T1PTTR1 Reset temperature</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="InEnaMult">
							<DAI name="d">
								<Val>T1PTTR1 Enable multiplier for reference setting</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BlkThm">
							<DAI name="d">
								<Val>T1PTTR1 Block reclose signal</Val>
							</DAI>
						</DOI>
						<DOI name="TmpUsed">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>T1PTTR1 The ambient temperature used in the calculation</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="TmpAmb">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>T1PTTR1 Ambient temperature</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OpTm">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BlkThmRsTm">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
