							</DAI>
						</DOI>
						<DOI name="AMult">
							<DAI name="setVal" />
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ARef">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>4.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="EnvTmpSet">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-50.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="IniTmp">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-50.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="RecTmpSet">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>20.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>150.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="TmpR">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>200.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="TstOutCmd">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.PSPTUV1" prefix="PS" lnClass="PTUV" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val>PSPTUV1 Start</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val>PSPTUV1 Operate</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.2</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="setVal" />
							<DAI name="minVal">
								<Val>40</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>120000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="RsDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="BlkVal">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="StrDur">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="TstOutCmd">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="EnaBlkVal">
							<DAI name="setVal">
								<Val sGroup="1">0</Val>
								<Val sGroup="2">0</Val>
								<Val sGroup="3">0</Val>
								<Val sGroup="4">0</Val>
								<Val sGroup="5">0</Val>
								<Val sGroup="6">0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="HysRl">
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.NSPTOV1" prefix="NS" lnClass="PTOV" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val>NSPTOV1 Start</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val>NSPTOV1 Operate</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="setVal" />
							<DAI name="minVal">
								<Val>40</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>120000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="RsDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="StrDur">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="TstOutCmd">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.INRPHAR1" prefix="INR" lnClass="PHAR" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val>INRPHAR1 Start</Val>
							</DAI>
						</DOI>
						<DOI name="PhStr">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>5.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="setVal" />
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="RsDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="TstOutCmd">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.FRPTRC1" prefix="FR" lnClass="PTRC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val>FRPFRQ1 Operate</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val>FRPFRQ1 Start</Val>
							</DAI>
						</DOI>
						<DOI name="TestPro">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="StrDur">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OpModProHz">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.FRPTOF1" prefix="FR" lnClass="PTOF" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val>FRPFRQ1 Start, overfrequency</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val>FRPFRQ1 Operate, overfrequency</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.2</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0e-04</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="setVal" />
							<DAI name="minVal">
								<Val>80</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="RsDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="StrDur">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.FRPTUF1" prefix="FR" lnClass="PTUF" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val>FRPFRQ1 Start, underfrequency</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val>FRPFRQ1 Operate, underfrequency</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.8</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.1</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0e-04</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="setVal">
								<Val sGroup="1">200</Val>
							</DAI>
							<DAI name="minVal">
								<Val>80</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="RsDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="StrDur">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.FRPFRC1" prefix="FR" lnClass="PFRC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val>FRPFRQ1 Start, frequency gradient</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val>FRPFRQ1 Operate, frequency gradient</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.003</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="setVal" />
							<DAI name="minVal">
								<Val>120</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="RsDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="StrDur">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.FRPTRC1" prefix="FR" lnClass="PTRC" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val>FRPFRQ2 Operate</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val>FRPFRQ2 Start</Val>
							</DAI>
						</DOI>
						<DOI name="TestPro">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="StrDur">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OpModProHz">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.FRPTOF1" prefix="FR" lnClass="PTOF" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val>FRPFRQ2 Start, overfrequency</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val>FRPFRQ2 Operate, overfrequency</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.2</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0e-04</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="setVal" />
							<DAI name="minVal">
								<Val>80</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="RsDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="StrDur">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.FRPTUF1" prefix="FR" lnClass="PTUF" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val>FRPFRQ2 Start, underfrequency</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val>FRPFRQ2 Operate, underfrequency</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.8</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.1</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0e-04</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="setVal">
								<Val sGroup="1">200</Val>
							</DAI>
							<DAI name="minVal">
								<Val>80</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="RsDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="StrDur">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.FRPFRC1" prefix="FR" lnClass="PFRC" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val>FRPFRQ2 Start, frequency gradient</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val>FRPFRQ2 Operate, frequency gradient</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.003</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="setVal" />
							<DAI name="minVal">
								<Val>120</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="RsDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="StrDur">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.PHPTOV1" prefix="PH" lnClass="PTOV" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val>PHPTOV1 Start</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val>PHPTOV1 Operate</Val>
							</DAI>
						</DOI>
						<DOI name="TmVCrv">
							<DAI name="setCharact" />
						</DOI>
						<DOI name="StrVal">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.6</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmMult">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MinOpTmms">
							<DAI name="minVal">
								<Val>40</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="setVal" />
							<DAI name="minVal">
								<Val>40</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>300000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="RsDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="TypRsCrv">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NumPh">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="StrDur">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="TestPro">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="CrvSatRl">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="VSel">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="HysRl">
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="TypTmRs">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.PHPTOV1" prefix="PH" lnClass="PTOV" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val>PHPTOV2 Start</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val>PHPTOV2 Operate</Val>
							</DAI>
						</DOI>
						<DOI name="TmVCrv">
							<DAI name="setCharact" />
						</DOI>
						<DOI name="StrVal">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.6</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmMult">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MinOpTmms">
							<DAI name="minVal">
								<Val>40</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="setVal" />
							<DAI name="minVal">
								<Val>40</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>300000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="RsDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="TypRsCrv">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NumPh">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="StrDur">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="TestPro">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="CrvSatRl">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="VSel">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="HysRl">
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="TypTmRs">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.PHPTUV1" prefix="PH" lnClass="PTUV" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val>PHPTUV1 Start</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val>PHPTUV1 Operate</Val>
							</DAI>
						</DOI>
						<DOI name="TmVCrv">
							<DAI name="setCharact" />
						</DOI>
						<DOI name="StrVal">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.2</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmMult">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MinOpTmms">
							<DAI name="minVal">
								<Val>60</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="setVal" />
							<DAI name="minVal">
								<Val>60</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>300000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="RsDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="TypRsCrv">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="BlkVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NumPh">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="StrDur">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="TestPro">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="CrvSatRl">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="VSel">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="EnaBlkVal">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="HysRl">
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="TypTmRs">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.PHPTUV1" prefix="PH" lnClass="PTUV" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val>PHPTUV2 Start</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val>PHPTUV2 Operate</Val>
							</DAI>
						</DOI>
						<DOI name="TmVCrv">
							<DAI name="setCharact" />
						</DOI>
						<DOI name="StrVal">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.2</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmMult">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MinOpTmms">
							<DAI name="minVal">
								<Val>60</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="setVal" />
							<DAI name="minVal">
								<Val>60</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>300000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="RsDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="TypRsCrv">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="BlkVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NumPh">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="StrDur">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="TestPro">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="CrvSatRl">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="VSel">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="EnaBlkVal">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="HysRl">
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="TypTmRs">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.ROVPTOV1" prefix="ROV" lnClass="PTOV" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val>ROVPTOV1 Start</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val>ROVPTOV1 Operate</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="setVal" />
							<DAI name="minVal">
								<Val>40</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>300000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="RsDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="StrDur">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="TstOutCmd">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="VResSigSel">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.CVPSOF1" prefix="CV" lnClass="PSOF" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="swRev">
								<Val>A</Val>
							</DAI>
							<DAI name="d">
								<Val>CVPSOF1 Name plate</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>REx620:2015</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="DeaLinValA">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DeaLinVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.58</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="AVDetTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="RsDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="DeaLinTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>120000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="TestPro">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.HIAPDIF1" prefix="HIA" lnClass="PDIF" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val>HIAPDIF1 Start</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val>HIAPDIF1 Operate</Val>
							</DAI>
						</DOI>
						<DOI name="LoSet">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>200.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MinOpTmms">
							<DAI name="setVal" />
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>300000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="RsDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="StrDur">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="TestPro">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.HIAPDIF1" prefix="HIB" lnClass="PDIF" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val>HIBPDIF1 Start</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val>HIBPDIF1 Operate</Val>
							</DAI>
						</DOI>
						<DOI name="LoSet">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>200.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MinOpTmms">
							<DAI name="setVal" />
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>300000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="RsDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="StrDur">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="TestPro">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.HIAPDIF1" prefix="HIC" lnClass="PDIF" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val>HICPDIF1 Start</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val>HICPDIF1 Operate</Val>
							</DAI>
						</DOI>
						<DOI name="LoSet">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>200.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MinOpTmms">
							<DAI name="setVal" />
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>300000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="RsDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="StrDur">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="TestPro">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.ARCSARC11" prefix="ARC" lnClass="SARC" inst="11">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="FACntRs">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val>ARCSARC1 Fault arc counter</Val>
							</DAI>
						</DOI>
						<DOI name="FADet">
							<DAI name="d">
								<Val>ARCSARC1 Fault arc detected</Val>
							</DAI>
						</DOI>
						<DOI name="InRemFA">
							<DAI name="d">
								<Val>ARCSARC1 Remote Fault arc detected</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="TstOutCmd">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.ARCPIOC11" prefix="ARC" lnClass="PIOC" inst="11">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val>ARCSARC1 Operate</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>40.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.ARCPIOC11" prefix="ARC" lnClass="PIOC" inst="12">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val>ARCSARC1 Operate</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>8.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.ARCPTRC11" prefix="ARC" lnClass="PTRC" inst="11">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val>ARCSARC1 Operate</Val>
							</DAI>
						</DOI>
						<DOI name="OpModArc">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="InOpMod">
							<DAI name="d">
								<Val>ARCSARC1 Operation mode input</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.ARCSARC11" prefix="ARC" lnClass="SARC" inst="21">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="FACntRs">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val>ARCSARC2 Fault arc counter</Val>
							</DAI>
						</DOI>
						<DOI name="FADet">
							<DAI name="d">
								<Val>ARCSARC2 Fault arc detected</Val>
							</DAI>
						</DOI>
						<DOI name="InRemFA">
							<DAI name="d">
								<Val>ARCSARC2 Remote Fault arc detected</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="TstOutCmd">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.ARCPIOC11" prefix="ARC" lnClass="PIOC" inst="21">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val>ARCSARC2 Operate</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>40.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.ARCPIOC11" prefix="ARC" lnClass="PIOC" inst="22">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val>ARCSARC2 Operate</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>8.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.ARCPTRC11" prefix="ARC" lnClass="PTRC" inst="21">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val>ARCSARC2 Operate</Val>
							</DAI>
						</DOI>
						<DOI name="OpModArc">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="InOpMod">
							<DAI name="d">
								<Val>ARCSARC2 Operation mode input</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.ARCSARC11" prefix="ARC" lnClass="SARC" inst="31">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="FACntRs">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val>ARCSARC3 Fault arc counter</Val>
							</DAI>
						</DOI>
						<DOI name="FADet">
							<DAI name="d">
								<Val>ARCSARC3 Fault arc detected</Val>
							</DAI>
						</DOI>
						<DOI name="InRemFA">
							<DAI name="d">
								<Val>ARCSARC3 Remote Fault arc detected</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="TstOutCmd">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.ARCPIOC11" prefix="ARC" lnClass="PIOC" inst="31">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val>ARCSARC3 Operate</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>40.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.ARCPIOC11" prefix="ARC" lnClass="PIOC" inst="32">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val>ARCSARC3 Operate</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>8.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.ARCPTRC11" prefix="ARC" lnClass="PTRC" inst="31">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val>ARCSARC3 Operate</Val>
							</DAI>
						</DOI>
						<DOI name="OpModArc">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="InOpMod">
							<DAI name="d">
								<Val>ARCSARC3 Operation mode input</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.TPGAPC1" prefix="TP" lnClass="GAPC" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d">
								<Val>TPGAPC2 IN1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d">
								<Val>TPGAPC2 IN2</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>TPGAPC2 Q1</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>TPGAPC2 Q2</Val>
							</DAI>
						</DOI>
						<DOI name="PlsTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.SPCGAPC1" prefix="SPC" lnClass="GAPC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d">
								<Val>SPCGAPC1 IN1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d">
								<Val>SPCGAPC1 IN2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3">
							<DAI name="d">
								<Val>SPCGAPC1 IN3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4">
							<DAI name="d">
								<Val>SPCGAPC1 IN4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5">
							<DAI name="d">
								<Val>SPCGAPC1 IN5</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6">
							<DAI name="d">
								<Val>SPCGAPC1 IN6</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7">
							<DAI name="d">
								<Val>SPCGAPC1 IN7</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8">
							<DAI name="d">
								<Val>SPCGAPC1 IN8</Val>
							</DAI>
						</DOI>
						<DOI name="Ind9">
							<DAI name="d">
								<Val>SPCGAPC1 IN9</Val>
							</DAI>
						</DOI>
						<DOI name="Ind10">
							<DAI name="d">
								<Val>SPCGAPC1 IN10</Val>
							</DAI>
						</DOI>
						<DOI name="Ind11">
							<DAI name="d">
								<Val>SPCGAPC1 IN11</Val>
							</DAI>
						</DOI>
						<DOI name="Ind12">
							<DAI name="d">
								<Val>SPCGAPC1 IN12</Val>
							</DAI>
						</DOI>
						<DOI name="Ind13">
							<DAI name="d">
								<Val>SPCGAPC1 IN13</Val>
							</DAI>
						</DOI>
						<DOI name="Ind14">
							<DAI name="d">
								<Val>SPCGAPC1 IN14</Val>
							</DAI>
						</DOI>
						<DOI name="Ind15">
							<DAI name="d">
								<Val>SPCGAPC1 IN15</Val>
							</DAI>
						</DOI>
						<DOI name="Ind16">
							<DAI name="d">
								<Val>SPCGAPC1 IN16</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1">
							<SDI name="pulseConfig">
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SG1 Enabled</Val>
							</DAI>
							<DAI name="dU">
								<Val>SG1 Enabled</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2">
							<SDI name="pulseConfig">
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SG2 Enabled</Val>
							</DAI>
							<DAI name="dU">
								<Val>SG2 Enabled</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3">
							<SDI name="pulseConfig">
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SG3 Enabled</Val>
							</DAI>
							<DAI name="dU">
								<Val>SG3 Enabled</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4">
							<SDI name="pulseConfig">
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SG4 Enabled</Val>
							</DAI>
							<DAI name="dU">
								<Val>SG4 Enabled</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5">
							<SDI name="pulseConfig">
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SG5 Enabled</Val>
							</DAI>
							<DAI name="dU">
								<Val>SG5 Enabled</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6">
							<SDI name="pulseConfig">
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SG6 Enabled</Val>
							</DAI>
							<DAI name="dU">
								<Val>SG6 Enabled</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7">
							<SDI name="pulseConfig">
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SPCGAPC1 Output 7</Val>
							</DAI>
							<DAI name="dU">
								<Val>SPCGAPC1 Output 7</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8">
							<SDI name="pulseConfig">
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SPCGAPC1 Output 8</Val>
							</DAI>
							<DAI name="dU">
								<Val>SPCGAPC1 Output 8</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO9">
							<SDI name="pulseConfig">
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>DR Trigger</Val>
							</DAI>
							<DAI name="dU">
								<Val>DR Trigger</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO10">
							<SDI name="pulseConfig">
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>Trip Lockout Reset</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trip Lockout Reset</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO11">
							<SDI name="pulseConfig">
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>CB Block Bypass</Val>
							</DAI>
							<DAI name="dU">
								<Val>CB Block Bypass</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO12">
							<SDI name="pulseConfig">
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>AR Disable</Val>
							</DAI>
							<DAI name="dU">
								<Val>AR Disable</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO13">
							<SDI name="pulseConfig">
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SPCGAPC1 Output 13</Val>
							</DAI>
							<DAI name="dU">
								<Val>SPCGAPC1 Output 13</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO14">
							<SDI name="pulseConfig">
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SPCGAPC1 Output 14</Val>
							</DAI>
							<DAI name="dU">
								<Val>SPCGAPC1 Output 14</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO15">
							<SDI name="pulseConfig">
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SPCGAPC1 Output 15</Val>
							</DAI>
							<DAI name="dU">
								<Val>SPCGAPC1 Output 15</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO16">
							<SDI name="pulseConfig">
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SPCGAPC1 Output 16</Val>
							</DAI>
							<DAI name="dU">
								<Val>SPCGAPC1 Output 16</Val>
							</DAI>
						</DOI>
						<DOI name="LocRemRst">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.FKEYGGIO1" prefix="FKEY" lnClass="GGIO" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>FKEYGGIO1 KEY 1</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>FKEYGGIO1 KEY 2</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>FKEYGGIO1 KEY 3</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>FKEYGGIO1 KEY 4</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>FKEYGGIO1 KEY 5</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>FKEYGGIO1 KEY 6</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>FKEYGGIO1 KEY 7</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>FKEYGGIO1 KEY 8</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO9">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>FKEYGGIO1 KEY 9</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO10">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>FKEYGGIO1 KEY 10</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO11">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>FKEYGGIO1 KEY 11</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO12">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>FKEYGGIO1 KEY 12</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO13">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>FKEYGGIO1 KEY 13</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO14">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>FKEYGGIO1 KEY 14</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO15">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>FKEYGGIO1 KEY 15</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO16">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>FKEYGGIO1 KEY 16</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d">
								<Val>FKEYGGIO1 LED 1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d">
								<Val>FKEYGGIO1 LED 2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3">
							<DAI name="d">
								<Val>FKEYGGIO1 LED 3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4">
							<DAI name="d">
								<Val>FKEYGGIO1 LED 4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5">
							<DAI name="d">
								<Val>FKEYGGIO1 LED 5</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6">
							<DAI name="d">
								<Val>FKEYGGIO1 LED 6</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7">
							<DAI name="d">
								<Val>FKEYGGIO1 LED 7</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8">
							<DAI name="d">
								<Val>FKEYGGIO1 LED 8</Val>
							</DAI>
						</DOI>
						<DOI name="Ind9">
							<DAI name="d">
								<Val>FKEYGGIO1 LED 9</Val>
							</DAI>
						</DOI>
						<DOI name="Ind10">
							<DAI name="d">
								<Val>FKEYGGIO1 LED 10</Val>
							</DAI>
						</DOI>
						<DOI name="Ind11">
							<DAI name="d">
								<Val>FKEYGGIO1 LED 11</Val>
							</DAI>
						</DOI>
						<DOI name="Ind12">
							<DAI name="d">
								<Val>FKEYGGIO1 LED 12</Val>
							</DAI>
						</DOI>
						<DOI name="Ind13">
							<DAI name="d">
								<Val>FKEYGGIO1 LED 13</Val>
							</DAI>
						</DOI>
						<DOI name="Ind14">
							<DAI name="d">
								<Val>FKEYGGIO1 LED 14</Val>
							</DAI>
						</DOI>
						<DOI name="Ind15">
							<DAI name="d">
								<Val>FKEYGGIO1 LED 15</Val>
							</DAI>
						</DOI>
						<DOI name="Ind16">
							<DAI name="d">
								<Val>FKEYGGIO1 LED 16</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.TONGAPC2" prefix="TON" lnClass="GAPC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d">
								<Val>TONGAPC1 IN1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d">
								<Val>TONGAPC1 IN2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3">
							<DAI name="d">
								<Val>TONGAPC1 IN3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4">
							<DAI name="d">
								<Val>TONGAPC1 IN4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5">
							<DAI name="d">
								<Val>TONGAPC1 IN5</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6">
							<DAI name="d">
								<Val>TONGAPC1 IN6</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7">
							<DAI name="d">
								<Val>TONGAPC1 IN7</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8">
							<DAI name="d">
								<Val>TONGAPC1 IN8</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>TONGAPC1 Q1</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>TONGAPC1 Q2</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>TONGAPC1 Q3</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>TONGAPC1 Q4</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>TONGAPC1 Q5</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>TONGAPC1 Q6</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>TONGAPC1 Q7</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>TONGAPC1 Q8</Val>
							</DAI>
						</DOI>
						<DOI name="OnDlTmms1">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OnDlTmms2">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OnDlTmms3">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OnDlTmms4">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OnDlTmms5">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OnDlTmms6">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OnDlTmms7">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OnDlTmms8">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.SPCGAPC1" prefix="SPC" lnClass="GAPC" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d">
								<Val>SPCGAPC2 IN1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d">
								<Val>SPCGAPC2 IN2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3">
							<DAI name="d">
								<Val>SPCGAPC2 IN3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4">
							<DAI name="d">
								<Val>SPCGAPC2 IN4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5">
							<DAI name="d">
								<Val>SPCGAPC2 IN5</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6">
							<DAI name="d">
								<Val>SPCGAPC2 IN6</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7">
							<DAI name="d">
								<Val>SPCGAPC2 IN7</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8">
							<DAI name="d">
								<Val>SPCGAPC2 IN8</Val>
							</DAI>
						</DOI>
						<DOI name="Ind9">
							<DAI name="d">
								<Val>SPCGAPC2 IN9</Val>
							</DAI>
						</DOI>
						<DOI name="Ind10">
							<DAI name="d">
								<Val>SPCGAPC2 IN10</Val>
							</DAI>
						</DOI>
						<DOI name="Ind11">
							<DAI name="d">
								<Val>SPCGAPC2 IN11</Val>
							</DAI>
						</DOI>
						<DOI name="Ind12">
							<DAI name="d">
								<Val>SPCGAPC2 IN12</Val>
							</DAI>
						</DOI>
						<DOI name="Ind13">
							<DAI name="d">
								<Val>SPCGAPC2 IN13</Val>
							</DAI>
						</DOI>
						<DOI name="Ind14">
							<DAI name="d">
								<Val>SPCGAPC2 IN14</Val>
							</DAI>
						</DOI>
						<DOI name="Ind15">
							<DAI name="d">
								<Val>SPCGAPC2 IN15</Val>
							</DAI>
						</DOI>
						<DOI name="Ind16">
							<DAI name="d">
								<Val>SPCGAPC2 IN16</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1">
							<SDI name="pulseConfig">
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SPCGAPC2 Output 1</Val>
							</DAI>
							<DAI name="dU">
								<Val>SPCGAPC2 Output 1</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2">
							<SDI name="pulseConfig">
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SPCGAPC2 Output 2</Val>
							</DAI>
							<DAI name="dU">
								<Val>SPCGAPC2 Output 2</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3">
							<SDI name="pulseConfig">
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SPCGAPC2 Output 3</Val>
							</DAI>
							<DAI name="dU">
								<Val>SPCGAPC2 Output 3</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4">
							<SDI name="pulseConfig">
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SPCGAPC2 Output 4</Val>
							</DAI>
							<DAI name="dU">
								<Val>SPCGAPC2 Output 4</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5">
							<SDI name="pulseConfig">
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SPCGAPC2 Output 5</Val>
							</DAI>
							<DAI name="dU">
								<Val>SPCGAPC2 Output 5</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6">
							<SDI name="pulseConfig">
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SPCGAPC2 Output 6</Val>
							</DAI>
							<DAI name="dU">
								<Val>SPCGAPC2 Output 6</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7">
							<SDI name="pulseConfig">
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SPCGAPC2 Output 7</Val>
							</DAI>
							<DAI name="dU">
								<Val>SPCGAPC2 Output 7</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8">
							<SDI name="pulseConfig">
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SPCGAPC2 Output 8</Val>
							</DAI>
							<DAI name="dU">
								<Val>SPCGAPC2 Output 8</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO9">
							<SDI name="pulseConfig">
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SPCGAPC2 Output 9</Val>
							</DAI>
							<DAI name="dU">
								<Val>SPCGAPC2 Output 9</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO10">
							<SDI name="pulseConfig">
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SPCGAPC2 Output 10</Val>
							</DAI>
							<DAI name="dU">
								<Val>SPCGAPC2 Output 10</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO11">
							<SDI name="pulseConfig">
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SPCGAPC2 Output 11</Val>
							</DAI>
							<DAI name="dU">
								<Val>SPCGAPC2 Output 11</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO12">
							<SDI name="pulseConfig">
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SPCGAPC2 Output 12</Val>
							</DAI>
							<DAI name="dU">
								<Val>SPCGAPC2 Output 12</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO13">
							<SDI name="pulseConfig">
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SPCGAPC2 Output 13</Val>
							</DAI>
							<DAI name="dU">
								<Val>SPCGAPC2 Output 13</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO14">
							<SDI name="pulseConfig">
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SPCGAPC2 Output 14</Val>
							</DAI>
							<DAI name="dU">
								<Val>SPCGAPC2 Output 14</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO15">
							<SDI name="pulseConfig">
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SPCGAPC2 Output 15</Val>
							</DAI>
							<DAI name="dU">
								<Val>SPCGAPC2 Output 15</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO16">
							<SDI name="pulseConfig">
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SPCGAPC2 Output 16</Val>
							</DAI>
							<DAI name="dU">
								<Val>SPCGAPC2 Output 16</Val>
							</DAI>
						</DOI>
						<DOI name="LocRemRst">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.SPCGAPC1" prefix="SPC" lnClass="GAPC" inst="3">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d">
								<Val>SPCGAPC3 IN1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d">
								<Val>SPCGAPC3 IN2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3">
							<DAI name="d">
								<Val>SPCGAPC3 IN3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4">
							<DAI name="d">
								<Val>SPCGAPC3 IN4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5">
							<DAI name="d">
								<Val>SPCGAPC3 IN5</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6">
							<DAI name="d">
								<Val>SPCGAPC3 IN6</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7">
							<DAI name="d">
								<Val>SPCGAPC3 IN7</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8">
							<DAI name="d">
								<Val>SPCGAPC3 IN8</Val>
							</DAI>
						</DOI>
						<DOI name="Ind9">
							<DAI name="d">
								<Val>SPCGAPC3 IN9</Val>
							</DAI>
						</DOI>
						<DOI name="Ind10">
							<DAI name="d">
								<Val>SPCGAPC3 IN10</Val>
							</DAI>
						</DOI>
						<DOI name="Ind11">
							<DAI name="d">
								<Val>SPCGAPC3 IN11</Val>
							</DAI>
						</DOI>
						<DOI name="Ind12">
							<DAI name="d">
								<Val>SPCGAPC3 IN12</Val>
							</DAI>
						</DOI>
						<DOI name="Ind13">
							<DAI name="d">
								<Val>SPCGAPC3 IN13</Val>
							</DAI>
						</DOI>
						<DOI name="Ind14">
							<DAI name="d">
								<Val>SPCGAPC3 IN14</Val>
							</DAI>
						</DOI>
						<DOI name="Ind15">
							<DAI name="d">
								<Val>SPCGAPC3 IN15</Val>
							</DAI>
						</DOI>
						<DOI name="Ind16">
							<DAI name="d">
								<Val>SPCGAPC3 IN16</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1">
							<SDI name="pulseConfig">
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SPCGAPC3 Output 1</Val>
							</DAI>
							<DAI name="dU">
								<Val>SPCGAPC3 Output 1</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2">
							<SDI name="pulseConfig">
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SPCGAPC3 Output 2</Val>
							</DAI>
							<DAI name="dU">
								<Val>SPCGAPC3 Output 2</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3">
							<SDI name="pulseConfig">
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SPCGAPC3 Output 3</Val>
							</DAI>
							<DAI name="dU">
								<Val>SPCGAPC3 Output 3</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4">
							<SDI name="pulseConfig">
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SPCGAPC3 Output 4</Val>
							</DAI>
							<DAI name="dU">
								<Val>SPCGAPC3 Output 4</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5">
							<SDI name="pulseConfig">
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SPCGAPC3 Output 5</Val>
							</DAI>
							<DAI name="dU">
								<Val>SPCGAPC3 Output 5</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6">
							<SDI name="pulseConfig">
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SPCGAPC3 Output 6</Val>
							</DAI>
							<DAI name="dU">
								<Val>SPCGAPC3 Output 6</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7">
							<SDI name="pulseConfig">
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SPCGAPC3 Output 7</Val>
							</DAI>
							<DAI name="dU">
								<Val>SPCGAPC3 Output 7</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8">
							<SDI name="pulseConfig">
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SPCGAPC3 Output 8</Val>
							</DAI>
							<DAI name="dU">
								<Val>SPCGAPC3 Output 8</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO9">
							<SDI name="pulseConfig">
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SPCGAPC3 Output 9</Val>
							</DAI>
							<DAI name="dU">
								<Val>SPCGAPC3 Output 9</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO10">
							<SDI name="pulseConfig">
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SPCGAPC3 Output 10</Val>
							</DAI>
							<DAI name="dU">
								<Val>SPCGAPC3 Output 10</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO11">
							<SDI name="pulseConfig">
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SPCGAPC3 Output 11</Val>
							</DAI>
							<DAI name="dU">
								<Val>SPCGAPC3 Output 11</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO12">
							<SDI name="pulseConfig">
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SPCGAPC3 Output 12</Val>
							</DAI>
							<DAI name="dU">
								<Val>SPCGAPC3 Output 12</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO13">
							<SDI name="pulseConfig">
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SPCGAPC3 Output 13</Val>
							</DAI>
							<DAI name="dU">
								<Val>SPCGAPC3 Output 13</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO14">
							<SDI name="pulseConfig">
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SPCGAPC3 Output 14</Val>
							</DAI>
							<DAI name="dU">
								<Val>SPCGAPC3 Output 14</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO15">
							<SDI name="pulseConfig">
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SPCGAPC3 Output 15</Val>
							</DAI>
							<DAI name="dU">
								<Val>SPCGAPC3 Output 15</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO16">
							<SDI name="pulseConfig">
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SPCGAPC3 Output 16</Val>
							</DAI>
							<DAI name="dU">
								<Val>SPCGAPC3 Output 16</Val>
							</DAI>
						</DOI>
						<DOI name="LocRemRst">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.TOFGAPC1" prefix="TOF" lnClass="GAPC" inst="3">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d">
								<Val>TOFGAPC3 Input 1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d">
								<Val>TOFGAPC3 Input 2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3">
							<DAI name="d">
								<Val>TOFGAPC3 Input 3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4">
							<DAI name="d">
								<Val>TOFGAPC3 Input 4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5">
							<DAI name="d">
								<Val>TOFGAPC3 Input 5</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6">
							<DAI name="d">
								<Val>TOFGAPC3 Input 6</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7">
							<DAI name="d">
								<Val>TOFGAPC3 Input 7</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8">
							<DAI name="d">
								<Val>TOFGAPC3 Input 8</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>TOFGAPC3 Output 1</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>TOFGAPC3 Output 2</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>TOFGAPC3 Output 3</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>TOFGAPC3 Output 4</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>TOFGAPC3 Output 5</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>TOFGAPC3 Output 6</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>TOFGAPC3 Output 7</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>TOFGAPC3 Output 8</Val>
							</DAI>
						</DOI>
						<DOI name="OffDlTmms1">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OffDlTmms2">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OffDlTmms3">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OffDlTmms4">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OffDlTmms5">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OffDlTmms6">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OffDlTmms7">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OffDlTmms8">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.TOFGAPC1" prefix="TOF" lnClass="GAPC" inst="4">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d">
								<Val>TOFGAPC4 Input 1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d">
								<Val>TOFGAPC4 Input 2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3">
							<DAI name="d">
								<Val>TOFGAPC4 Input 3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4">
							<DAI name="d">
								<Val>TOFGAPC4 Input 4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5">
							<DAI name="d">
								<Val>TOFGAPC4 Input 5</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6">
							<DAI name="d">
								<Val>TOFGAPC4 Input 6</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7">
							<DAI name="d">
								<Val>TOFGAPC4 Input 7</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8">
							<DAI name="d">
								<Val>TOFGAPC4 Input 8</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>TOFGAPC4 Output 1</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>TOFGAPC4 Output 2</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>TOFGAPC4 Output 3</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>TOFGAPC4 Output 4</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>TOFGAPC4 Output 5</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>TOFGAPC4 Output 6</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>TOFGAPC4 Output 7</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>TOFGAPC4 Output 8</Val>
							</DAI>
						</DOI>
						<DOI name="OffDlTmms1">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OffDlTmms2">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OffDlTmms3">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OffDlTmms4">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OffDlTmms5">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OffDlTmms6">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OffDlTmms7">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OffDlTmms8">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.SRGAPC2" prefix="SR" lnClass="GAPC" inst="3">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d">
								<Val>SRGAPC3 S1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d">
								<Val>SRGAPC3 S2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3">
							<DAI name="d">
								<Val>SRGAPC3 S3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4">
							<DAI name="d">
								<Val>SRGAPC3 S4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5">
							<DAI name="d">
								<Val>SRGAPC3 S5</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6">
							<DAI name="d">
								<Val>SRGAPC3 S6</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7">
							<DAI name="d">
								<Val>SRGAPC3 S7</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8">
							<DAI name="d">
								<Val>SRGAPC3 S8</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC3 Q1</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC3 Q2</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC3 Q3</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC3 Q4</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC3 Q5</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC3 Q6</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC3 Q7</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC3 Q8</Val>
							</DAI>
						</DOI>
						<DOI name="Rs1">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC3 R1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="Rs2">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC3 R2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="Rs3">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC3 R3</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="Rs4">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC3 R4</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="Rs5">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC3 R5</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="Rs6">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC3 R6</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="Rs7">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC3 R7</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="Rs8">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC3 R8</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.SRGAPC2" prefix="SR" lnClass="GAPC" inst="4">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d">
								<Val>SRGAPC4 S1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d">
								<Val>SRGAPC4 S2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3">
							<DAI name="d">
								<Val>SRGAPC4 S3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4">
							<DAI name="d">
								<Val>SRGAPC4 S4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5">
							<DAI name="d">
								<Val>SRGAPC4 S5</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6">
							<DAI name="d">
								<Val>SRGAPC4 S6</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7">
							<DAI name="d">
								<Val>SRGAPC4 S7</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8">
							<DAI name="d">
								<Val>SRGAPC4 S8</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC4 Q1</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC4 Q2</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC4 Q3</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC4 Q4</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC4 Q5</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC4 Q6</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC4 Q7</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC4 Q8</Val>
							</DAI>
						</DOI>
						<DOI name="Rs1">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC4 R1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="Rs2">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC4 R2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="Rs3">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC4 R3</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="Rs4">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC4 R4</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="Rs5">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC4 R5</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="Rs6">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC4 R6</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="Rs7">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC4 R7</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="Rs8">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SRGAPC4 R8</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.PTGAPC1" prefix="PT" lnClass="GAPC" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d">
								<Val>PTGAPC2 Input 1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d">
								<Val>PTGAPC2 Input 2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3">
							<DAI name="d">
								<Val>PTGAPC2 Input 3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4">
							<DAI name="d">
								<Val>PTGAPC2 Input 4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5">
							<DAI name="d">
								<Val>PTGAPC2 Input 5</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6">
							<DAI name="d">
								<Val>PTGAPC2 Input 6</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7">
							<DAI name="d">
								<Val>PTGAPC2 Input 7</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8">
							<DAI name="d">
								<Val>PTGAPC2 Input 8</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>PTGAPC2 Output 1</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>PTGAPC2 Output 2</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>PTGAPC2 Output 3</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>PTGAPC2 Output 4</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>PTGAPC2 Output 5</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>PTGAPC2 Output 6</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>PTGAPC2 Output 7</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>PTGAPC2 Output 8</Val>
							</DAI>
						</DOI>
						<DOI name="PlsTmms1">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="PlsTmms2">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="PlsTmms3">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="PlsTmms4">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="PlsTmms5">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="PlsTmms6">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="PlsTmms7">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="PlsTmms8">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.SSCBR1" prefix="S" lnClass="SCBR" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="OpCntAlm">
							<DAI name="d">
								<Val>SSCBR2 Number of CB operations exceeds alarm limit</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>SSCBR2 Travel time of the CB during opening operation</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>SSCBR2 Travel time of the CB during closing operation</Val>
							</DAI>
						</DOI>
						<DOI name="OpAlmNum">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>99999</Val>
							</DAI>
						</DOI>
						<DOI name="OpCntRs">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>SSCBR2 Number of CB operation cycle</Val>
							</DAI>
						</DOI>
						<DOI name="InPosOpn">
							<DAI name="d">
								<Val>SSCBR2 POSOPEN</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="InPosCls">
							<DAI name="d">
								<Val>SSCBR2 POSCLOSE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ColCls">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="PosOpn">
							<DAI name="d">
								<Val>SSCBR2 CB position is open</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="PosIvd">
							<DAI name="d">
								<Val>SSCBR2 INVALIDPOS</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="PosCls">
							<DAI name="d">
								<Val>SSCBR2 CB position is closed</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OpnAlm">
							<DAI name="d">
								<Val>SSCBR2 CB open travel time exceeded set value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ClsAlm">
							<DAI name="d">
								<Val>SSCBR2 CB close travel time exceeded set value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OpCntLO">
							<DAI name="d">
								<Val>SSCBR2 Number of CB operations exceeds lockout limit</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="LonTmAlm">
							<DAI name="d">
								<Val>SSCBR2 CB 'not operated for long time' alarm</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="APwrAlm">
							<DAI name="d">
								<Val>SSCBR2 Accumulated currents power (Iyt),exceeded alarm limit</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="APwrLO">
							<DAI name="d">
								<Val>SSCBR2 Accumulated currents power (Iyt),exceeded lockout limit</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="RmnNumOpAlm">
							<DAI name="d">
								<Val>SSCBR2 Remaining life of CB exceeded alarm limit</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OpnAlmTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>200</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="CorOpnTmms">
							<DAI name="minVal">
								<Val>-100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ClsAlmTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>200</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="CorClsTmms">
							<DAI name="minVal">
								<Val>-100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="CorDifTmms">
							<DAI name="minVal">
								<Val>-10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OpLONum">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>99999</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OpNumRtg">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>99999</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="NumOpAlmLev">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>99999</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OpNumFlt">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="CntIniVal">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>99999</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="InaAlmTmd">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>9999</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="IniInaTmd">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>9999</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="InaAlmTmh">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>23</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="InaTmdCnt">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="RsAccmAPwr">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SSCBR2 Reset accumulation energy</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="RsCBWear">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SSCBR2 Reset input for CB remaining life and operation counter</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="RsTrvTm">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SSCBR2 SSCBR2 travel t</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="TestSpvn">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="TrvClcMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="DirCff">
							<SDI name="minVal">
								<DAI name="f">
									<Val>-3.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>-0.5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="IniRmnNumOp">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>99999.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="AlmAccmAPwr">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>20000.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="AccmStopA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>5.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="LOAccmAPwr">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>20000.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="AExpn">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="AOpRtg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5000.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="AFltRtg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>500.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>75000.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="IniAccmAPwr">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>20000.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.SPH1SCBR1" prefix="SPH1" lnClass="SCBR" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="RmnNumOp">
							<DAI name="d">
								<Val>SPH1SCBR2 CB Remaining life phase A</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="AccmAPwr">
							<DAI name="d">
								<Val>SPH1SCBR2 Accumulated currents power (Iyt), phase A</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.SPH1SCBR1" prefix="SPH2" lnClass="SCBR" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="RmnNumOp">
							<DAI name="d">
								<Val>SPH2SCBR2 CB Remaining life phase B</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="AccmAPwr">
							<DAI name="d">
								<Val>SPH2SCBR2 Accumulated currents power (Iyt), phase B</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.SPH1SCBR1" prefix="SPH3" lnClass="SCBR" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="RmnNumOp">
							<DAI name="d">
								<Val>SPH3SCBR2 CB Remaining life phase C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="AccmAPwr">
							<DAI name="d">
								<Val>SPH3SCBR2 Accumulated currents power (Iyt), phase C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.SSIMG1" prefix="S" lnClass="SIMG" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InsAlm">
							<DAI name="d">
								<Val>SSIMG2 Pressure below alarm level</Val>
							</DAI>
						</DOI>
						<DOI name="InsBlk">
							<DAI name="d">
								<Val>SSIMG2 Pressure below lockout level</Val>
							</DAI>
						</DOI>
						<DOI name="PresAlm">
							<DAI name="d">
								<Val>SSIMG2 Binary pressure input for alarm</Val>
							</DAI>
						</DOI>
						<DOI name="PresBlk">
							<DAI name="d">
								<Val>SSIMG2 Binary pressure input for lockout indication</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="InsAlmTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="InsBlkTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1LD0.SSOPM1" prefix="S" lnClass="SOPM" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="SprChaAlm">
							<DAI name="d">
								<Val>SSOPM2 Spring charging time has crossed the set value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="SprChaStr">
							<DAI name="d">
								<Val>SSOPM2 CB spring charging started input</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="SprChaStop">
							<DAI name="d">
								<Val>SSOPM2 CB spring charged input</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="SprChaTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="TmsSprCha">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>SSOPM2 The charging time of the CB spring</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="RsSprChaTm">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SSOPM2 SSCBR2 spr.charge t</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="CTRL">
					<LN0 lnType="ABBK3A03A1CTRL.LLN0" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>ABB</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D</Val>
							</DAI>
							<DAI name="d">
								<Val>Control LLN0 Control</Val>
							</DAI>
							<DAI name="configRev">
								<Val>1738859</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="LocSta">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>Control LLN0 Station operation</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef">
							<DAI name="setSrcRef">
								<Val>@LD0</Val>
							</DAI>
						</DOI>
						<DOI name="MltLev">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="CmdBlk">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>Control LLN0 Commands blocked</Val>
							</DAI>
						</DOI>
						<DOI name="LocKeyHMI">
							<DAI name="dataNs">
								<Val>REx620:2015</Val>
							</DAI>
						</DOI>
						<DOI name="LocKeyOff">
							<DAI name="dataNs">
								<Val>REx620:2015</Val>
							</DAI>
						</DOI>
						<DOI name="LocKeyLoc">
							<DAI name="dataNs">
								<Val>REx620:2015</Val>
							</DAI>
						</DOI>
						<DOI name="LocKeyRem">
							<DAI name="dataNs">
								<Val>REx620:2015</Val>
							</DAI>
						</DOI>
						<DOI name="LocKeySta">
							<DAI name="dataNs">
								<Val>REx620:2015</Val>
							</DAI>
						</DOI>
						<DOI name="LocKeyAll">
							<DAI name="dataNs">
								<Val>REx620:2015</Val>
							</DAI>
						</DOI>
						<DOI name="LocRemMod">
							<DAI name="dataNs">
								<Val>REx620:2015</Val>
							</DAI>
						</DOI>
						<DOI name="StaLevSet">
							<DAI name="dataNs">
								<Val>REx620:2015</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="ABBK3A03A1CTRL.LPHD1" lnClass="LPHD" inst="1">
						<DOI name="PhyNam">
							<DAI name="vendor">
								<Val>ABB</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1CTRL.DCCILO1" prefix="DC" lnClass="CILO" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn">
							<DAI name="d">
								<Val>DCXSWI1 Enable Open</Val>
							</DAI>
						</DOI>
						<DOI name="EnaCls">
							<DAI name="d">
								<Val>DCXSWI1 Enable Close</Val>
							</DAI>
						</DOI>
						<DOI name="ItlByps">
							<DAI name="d">
								<Val>DCXSWI1 ITL_BYPASS</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1CTRL.DCCSWI1" prefix="DC" lnClass="CSWI" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="d">
								<Val>DCXSWI1 Local operation</Val>
							</DAI>
						</DOI>
						<DOI name="OpCntRs">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="d">
								<Val>DCXSWI1 Operation counter</Val>
							</DAI>
						</DOI>
						<DOI name="Pos">
							<SDI name="pulseConfig">
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="d">
								<Val>DCXSWI1 switch position</Val>
							</DAI>
							<DAI name="dU">
								<Val>DCXSWI1 switch position</Val>
							</DAI>
						</DOI>
						<DOI name="OpOpn">
							<DAI name="d">
								<Val>DCXSWI1 Switch, general</Val>
							</DAI>
						</DOI>
						<DOI name="OpCls">
							<DAI name="d">
								<Val>DCXSWI1 Switch, general</Val>
							</DAI>
						</DOI>
						<DOI name="PosDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="PosOpn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="PosCls">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="PosOk">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="AdpPls">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OpnEna">
							<DAI name="d">
								<Val>DCXSWI1 OPEN_ENAD</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ClsEna">
							<DAI name="d">
								<Val>DCXSWI1 CLOSE_ENAD</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1CTRL.DCXSWI1" prefix="DC" lnClass="XSWI" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Pos">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>DCXSWI1 switch position</Val>
							</DAI>
							<DAI name="dU">
								<Val>DCXSWI1 switch position</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>DCXSWI1 Block opening</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>DCXSWI1 Block closing</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1CTRL.DCCILO1" prefix="ES" lnClass="CILO" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn">
							<DAI name="d">
								<Val>ESXSWI1 Enable Open</Val>
							</DAI>
						</DOI>
						<DOI name="EnaCls">
							<DAI name="d">
								<Val>ESXSWI1 Enable Close</Val>
							</DAI>
						</DOI>
						<DOI name="ItlByps">
							<DAI name="d">
								<Val>ESXSWI1 ITL_BYPASS</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1CTRL.DCCSWI1" prefix="ES" lnClass="CSWI" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="d">
								<Val>ESXSWI1 Local operation</Val>
							</DAI>
						</DOI>
						<DOI name="OpCntRs">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="d">
								<Val>ESXSWI1 Operation counter</Val>
							</DAI>
						</DOI>
						<DOI name="Pos">
							<SDI name="pulseConfig">
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="d">
								<Val>ESXSWI1 switch position</Val>
							</DAI>
							<DAI name="dU">
								<Val>ESXSWI1 switch position</Val>
							</DAI>
						</DOI>
						<DOI name="OpOpn">
							<DAI name="d">
								<Val>ESXSWI1 Switch, general</Val>
							</DAI>
						</DOI>
						<DOI name="OpCls">
							<DAI name="d">
								<Val>ESXSWI1 Switch, general</Val>
							</DAI>
						</DOI>
						<DOI name="PosDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="PosOpn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="PosCls">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="PosOk">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="AdpPls">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OpnEna">
							<DAI name="d">
								<Val>ESXSWI1 OPEN_ENAD</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ClsEna">
							<DAI name="d">
								<Val>ESXSWI1 CLOSE_ENAD</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1CTRL.DCXSWI1" prefix="ES" lnClass="XSWI" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Pos">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>ESXSWI1 switch position</Val>
							</DAI>
							<DAI name="dU">
								<Val>ESXSWI1 switch position</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>ESXSWI1 Block opening</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>ESXSWI1 Block closing</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1CTRL.CBCILO1" prefix="CB" lnClass="CILO" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn">
							<DAI name="d">
								<Val>CBXCBR1 ENA_OPEN</Val>
							</DAI>
						</DOI>
						<DOI name="EnaCls">
							<DAI name="d">
								<Val>CBXCBR1 ENA_CLOSE</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1CTRL.CBCSWI1" prefix="CB" lnClass="CSWI" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="d">
								<Val>CBXCBR1 Local operation</Val>
							</DAI>
						</DOI>
						<DOI name="OpCntRs">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="d">
								<Val>CBXCBR1 Operation counter</Val>
							</DAI>
						</DOI>
						<DOI name="Pos">
							<SDI name="pulseConfig">
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="d">
								<Val>CBXCBR1 switch position</Val>
							</DAI>
							<DAI name="dU">
								<Val>CBXCBR1 switch position</Val>
							</DAI>
						</DOI>
						<DOI name="OpOpn">
							<DAI name="d">
								<Val>CBXCBR1 Switch, general</Val>
							</DAI>
						</DOI>
						<DOI name="OpCls">
							<DAI name="d">
								<Val>CBXCBR1 Switch, general</Val>
							</DAI>
						</DOI>
						<DOI name="SelOpn">
							<DAI name="d">
								<Val>CBXCBR1 Selection open switch</Val>
							</DAI>
						</DOI>
						<DOI name="SelCls">
							<DAI name="d">
								<Val>CBXCBR1 Selection close switch</Val>
							</DAI>
						</DOI>
						<DOI name="PosDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="PosOpn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="PosCls">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="PosOk">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="AdpPls">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OpnEna">
							<DAI name="d">
								<Val>CBXCBR1 OPEN_ENAD</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ClsEna">
							<DAI name="d">
								<Val>CBXCBR1 CLOSE_ENAD</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="InSynOk">
							<DAI name="d">
								<Val>CBXCBR1 SYNC OK</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="SynItlByps">
							<DAI name="d">
								<Val>CBXCBR1 SYNC_ITL_BYP</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1CTRL.CBXCBR1" prefix="CB" lnClass="XCBR" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Pos">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>CBXCBR1 switch position</Val>
							</DAI>
							<DAI name="dU">
								<Val>CBXCBR1 switch position</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>CBXCBR1 Block opening</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>CBXCBR1 Block closing</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="DR">
					<LN0 lnType="ABBK3A03A1DR.LLN0" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>ABB</Val>
							</DAI>
							<DAI name="swRev">
								<Val>G</Val>
							</DAI>
							<DAI name="d">
								<Val>DR LLN0 Name plate</Val>
							</DAI>
							<DAI name="configRev">
								<Val>11810799</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef">
							<DAI name="setSrcRef">
								<Val>@LD0</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="ABBK3A03A1CTRL.LPHD1" lnClass="LPHD" inst="1">
						<DOI name="PhyNam">
							<DAI name="vendor">
								<Val>ABB</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RDRE1" lnClass="RDRE" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="RcdTrg">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>Disturbance recorder Trig recording</Val>
							</DAI>
						</DOI>
						<DOI name="MemClr">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>Disturbance recorder Disturbance records</Val>
							</DAI>
						</DOI>
						<DOI name="PerTrgTms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>604800</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="RcdDltInd">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="RmnRcdCap">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="MemFullSt">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="OvWrRcdInd">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="PreTrgLen">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="RcdLen">
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>500</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="StoRteSel">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="StoModPer">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="StoModMan">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="PerTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="PerTrgInd">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ManTrgInd">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>PHLPTOC1_START</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>PHLPTOC1_OPERATE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="3">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>PHHPTOC1_START</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="4">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>PHHPTOC2_START</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="5">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>PHHPTOC1/2_OPERATE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="6">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>PHIPTOC1_START</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="7">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>PHIPTOC1_OPERATE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="8">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>DPHLPDOC1_START</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="9">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>DPHLPDOC2_START</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="10">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>DPHLPDOC1/2_OPERATE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="11">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>DPHHPDOC1_START</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="12">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>DPHHPDOC2_START</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="13">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>DPHHPDOC1/2_OPERATE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="14">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>EFLPTOC1 or EFPADM1 or WPWDE1_START</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="15">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>EFLPTOC2 or EFPADM2 or WPWDE2_START</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="16">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>EFHPTOC1 or EFPADM3 or WPWDE3_START</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="17">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>EFIPTOC1_START</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="18">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>EFxPTOC or EFPADM or WPWDE_OPERATE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="19">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>DEFLPDEF1_START</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="20">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>DEFLPDEF2_START</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="21">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>DEFLPDEF3_START</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="22">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>DEFHPDEF1_START</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="23">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>DEFxPDEF_OPERATE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="24">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>ROVPTOV1/2/3_START</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="25">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>ROVPTOV1/2/3_OPERATE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="26">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>INTRPTEF1_START</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="27">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>INTRPTEF1_OPERATE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="28">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>HAEFPTOC1_START</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="29">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>HAEFPTOC1_OPERATE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="30">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>NSPTOC1_START</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="31">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>NSPTOC2_START</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="32">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>PDNSPTOC1_START</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="33">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>NSPTOC1/2 or PDNSPTOC1_OPERATE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="34">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>PHPTUV or PHPTOV or PSPTUV or NSPTOV_START</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="35">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>PHPTUV or PHPTOV or PSPTUV or NSPTOV_OPERATE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="36">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>FRPFRQ or LSHDPFRQ_START</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="37">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>FRPFRQ or LSHDPFRQ_OPERATE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="38">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>T1PTTR1_START</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="39">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>T1PTTR1_OPERATE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="40">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>PHPTUC1_START</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="41">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>PHPTUC1_OPERATE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="42">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>ARCSARC1/2/3_ARC_FLT_DET</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="43">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>ARCSARC1_OPERATE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="44">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>ARCSARC2_OPERATE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="45">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>ARCSARC3_OPERATE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="46">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>INRPHAR1_BLK2H</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="47">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>SEQSPVC1_FUSEF_3PH</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="48">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>SEQSPVC1_FUSEF_U</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="49">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>CCSPVC1_FAIL</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="50">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>CCBRBRF1_TRRET</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="51">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>CCBRBRF1_TRBU</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="52">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>DARREC1_INPRO</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="53">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>DARREC1_CLOSE_CB</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="54">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>DARREC1_UNSUC_RECL</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="55">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>BI Blocking</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="56">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>CB Closed</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="57">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>CB Open</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="58">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>Bus MCB Open</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="59">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>Line MCB Open</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="60">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>MFADPSDE1_START</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="61">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>MFADPSDE1_OPERATE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="62">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>Binary ch 62 input</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="63">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>Binary ch 63 input</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RBDR1" lnClass="RBDR" inst="64">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="BinInSt">
							<DAI name="d">
								<Val>FKEY K9_DR Manual Trigger</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RADR1" lnClass="RADR" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="HiTrgLev">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="LoTrgLev">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ChSigSel">
							<DAI name="setVal">
								<Val>Disabled</Val>
							</DAI>
							<DAI name="d">
								<Val>IL1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RADR1" lnClass="RADR" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="HiTrgLev">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="LoTrgLev">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ChSigSel">
							<DAI name="setVal">
								<Val>Disabled</Val>
							</DAI>
							<DAI name="d">
								<Val>IL2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RADR1" lnClass="RADR" inst="3">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="HiTrgLev">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="LoTrgLev">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ChSigSel">
							<DAI name="setVal">
								<Val>Disabled</Val>
							</DAI>
							<DAI name="d">
								<Val>IL3</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RADR1" lnClass="RADR" inst="4">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="HiTrgLev">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="LoTrgLev">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ChSigSel">
							<DAI name="setVal">
								<Val>Disabled</Val>
							</DAI>
							<DAI name="d">
								<Val>Io</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RADR1" lnClass="RADR" inst="5">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="HiTrgLev">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="LoTrgLev">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ChSigSel">
							<DAI name="setVal">
								<Val>Disabled</Val>
							</DAI>
							<DAI name="d">
								<Val>Uo</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RADR1" lnClass="RADR" inst="6">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="HiTrgLev">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="LoTrgLev">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ChSigSel">
							<DAI name="setVal">
								<Val>Disabled</Val>
							</DAI>
							<DAI name="d">
								<Val>U1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RADR1" lnClass="RADR" inst="7">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="HiTrgLev">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="LoTrgLev">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ChSigSel">
							<DAI name="setVal">
								<Val>Disabled</Val>
							</DAI>
							<DAI name="d">
								<Val>U2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RADR1" lnClass="RADR" inst="8">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="HiTrgLev">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="LoTrgLev">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ChSigSel">
							<DAI name="setVal">
								<Val>Disabled</Val>
							</DAI>
							<DAI name="d">
								<Val>U3</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RADR1" lnClass="RADR" inst="9">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="HiTrgLev">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="LoTrgLev">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ChSigSel">
							<DAI name="setVal">
								<Val>Disabled</Val>
							</DAI>
							<DAI name="d">
								<Val>U1B</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RADR1" lnClass="RADR" inst="10">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="HiTrgLev">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="LoTrgLev">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ChSigSel">
							<DAI name="setVal">
								<Val>Disabled</Val>
							</DAI>
							<DAI name="d">
								<Val>Analog ch 10 input</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RADR1" lnClass="RADR" inst="11">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="HiTrgLev">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="LoTrgLev">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ChSigSel">
							<DAI name="setVal">
								<Val>Disabled</Val>
							</DAI>
							<DAI name="d">
								<Val>Analog ch 11 input</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ABBK3A03A1DR.RADR1" lnClass="RADR" inst="12">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="HiTrgLev">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="LoTrgLev">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ChSigSel">
							<DAI name="setVal">
								<Val>Disabled</Val>
							</DAI>
							<DAI name="d">
								<Val>Analog ch 12 input</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="StoMod">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
						<DOI name="ExclTmRmn">
							<DAI name="dataNs">
								<Val>ABBIED600:2014</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<DataTypeTemplates>
		<LNodeType id="ABBK3A03A1LD0.LINF1" lnClass="LINF">
			<DO name="Beh" type="ABBK3A03A1LD0.LINF1.Beh" />
			<DO name="NamPlt" type="ABBK3A03A1LD0.LINF1.NamPlt" />
			<DO name="BayNam" type="ABBK3A03A1LD0.LLN0.FcnSt" />
			<DO name="CfgNam" type="ABBK3A03A1LD0.LLN0.FcnSt" />
			<DO name="DevRev" type="ABBK3A03A1LD0.LLN0.FcnSt" />
			<DO name="CstNam" type="ABBK3A03A1LD0.LLN0.FcnSt" />
			<DO name="CstStNam" type="ABBK3A03A1LD0.LLN0.FcnSt" />
			<DO name="CstStreNam" type="ABBK3A03A1LD0.LLN0.FcnSt" />
			<DO name="CstHouNum" type="ABBK3A03A1LD0.LLN0.FcnSt" />
			<DO name="CstZip" type="ABBK3A03A1LD0.LLN0.FcnSt" />
			<DO name="CstCityNam" type="ABBK3A03A1LD0.LLN0.FcnSt" />
			<DO name="CstCntyNam" type="ABBK3A03A1LD0.LLN0.FcnSt" />
			<DO name="CardNam" type="ABBK3A03A1LD0.LINF1.CardNam" />
			<DO name="TestStaId" type="ABBK3A03A1LD0.LINF1.TestStaId" />
			<DO name="HwId" type="ABBK3A03A1LD0.LINF1.HwId" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.LDEV1" lnClass="LDEV">
			<DO name="Beh" type="ABBK3A03A1LD0.LINF1.Beh" />
			<DO name="NamPlt" type="ABBK3A03A1LD0.LINF1.NamPlt" />
			<DO name="IPAddr" type="ABBK3A03A1LD0.LLN0.FcnSt" />
			<DO name="IPAddrSubNtw" type="ABBK3A03A1LD0.LLN0.FcnSt" />
			<DO name="IPAddrGtw" type="ABBK3A03A1LD0.LLN0.FcnSt" />
			<DO name="IPAddrFrt" type="ABBK3A03A1LD0.LLN0.FcnSt" />
			<DO name="Mac1" type="ABBK3A03A1LD0.LLN0.FcnSt" />
			<DO name="Mac2" type="ABBK3A03A1LD0.LLN0.FcnSt" />
			<DO name="SwrNum" type="ABBK3A03A1LD0.LDEV1.SwrNum" />
			<DO name="OrdrNum" type="ABBK3A03A1LD0.LDEV1.SwrNum" />
			<DO name="WrmStrDet" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="WacTrgDet" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="DevWrn" type="ABBK3A03A1LD0.LDEV1.DevWrn" />
			<DO name="DevFail" type="ABBK3A03A1LD0.LDEV1.DevFail" />
			<DO name="StLstOv" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="MeasLstOv" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="ChgAckCnt" type="ABBK3A03A1LD0.LLN0.ParChgCnt" />
			<DO name="ChgFlg" type="ABBK3A03A1LD0.LLN0.ActSetGr" />
			<DO name="WrmStrCmd" type="ABBK3A03A1LD0.LLN0.IndLEDRs" />
			<DO name="FailTest" type="ABBK3A03A1LD0.LLN0.IndLEDRs" />
			<DO name="BlkMod" type="ABBK3A03A1LD0.LDEV1.BlkMod" />
			<DO name="HzSetSel" type="ABBK3A03A1LD0.LDEV1.HzSetSel" />
			<DO name="PhRotSet" type="ABBK3A03A1LD0.LDEV1.PhRotSet" />
			<DO name="DiVThres" type="ABBK3A03A1LD0.LDEV1.DiVThres" />
			<DO name="DiOscThres" type="ABBK3A03A1LD0.LDEV1.DiOscThres" />
			<DO name="DiOscHys" type="ABBK3A03A1LD0.LDEV1.DiOscThres" />
			<DO name="SetSeld" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="SetChg" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="PhOrdMod" type="ABBK3A03A1LD0.LDEV1.PhOrdMod" />
			<DO name="ACrvSatPnt" type="ABBK3A03A1LD0.LDEV1.ACrvSatPnt" />
			<DO name="ADmdAvMod" type="ABBK3A03A1LD0.LDEV1.ADmdAvMod" />
			<DO name="MtrDmdItrv" type="ABBK3A03A1LD0.LDEV1.MtrDmdItrv" />
			<DO name="HzAdpEna" type="ABBK3A03A1LD0.LDEV1.HzAdpEna" />
			<DO name="ModRemCtl" type="ABBK3A03A1LD0.LDEV1.ModRemCtl" />
			<DO name="LangSel" type="ABBK3A03A1LD0.LDEV1.LangSel" />
			<DO name="Contr" type="ABBK3A03A1LD0.LDEV1.DiOscThres" />
			<DO name="NumFrm" type="ABBK3A03A1LD0.LDEV1.DiOscThres" />
			<DO name="LgtLivTm" type="ABBK3A03A1LD0.LDEV1.DiOscThres" />
			<DO name="TmFrm" type="ABBK3A03A1LD0.LDEV1.TmFrm" />
			<DO name="DateFrm" type="ABBK3A03A1LD0.LDEV1.DateFrm" />
			<DO name="NamConvn" type="ABBK3A03A1LD0.LDEV1.NamConvn" />
			<DO name="DftVw" type="ABBK3A03A1LD0.LDEV1.DftVw" />
			<DO name="AcsMod" type="ABBK3A03A1LD0.LDEV1.AcsMod" />
			<DO name="ConnExpTm" type="ABBK3A03A1LD0.LDEV1.DiOscThres" />
			<DO name="EvtLstClr" type="ABBK3A03A1LD0.LLN0.IndLEDRs" />
			<DO name="SLDSymFrm" type="ABBK3A03A1LD0.LDEV1.SLDSymFrm" />
			<DO name="ScrDlTms" type="ABBK3A03A1LD0.LDEV1.DiOscThres" />
			<DO name="ClsDlMod" type="ABBK3A03A1LD0.LDEV1.ClsDlMod" />
			<DO name="ClsDlTms" type="ABBK3A03A1LD0.LDEV1.DiOscThres" />
			<DO name="SetVsb" type="ABBK3A03A1LD0.LDEV1.SetVsb" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.GSELPRT1" lnClass="LPRT">
			<DO name="Beh" type="ABBK3A03A1LD0.LINF1.Beh" />
			<DO name="NamPlt" type="ABBK3A03A1LD0.LINF1.NamPlt" />
			<DO name="FrRxCnt" type="ABBK3A03A1LD0.LPHD1.NumPwrUp" />
			<DO name="FrTxCnt" type="ABBK3A03A1LD0.LPHD1.NumPwrUp" />
			<DO name="RxStCnt" type="ABBK3A03A1LD0.LPHD1.NumPwrUp" />
			<DO name="RxSeqCnt" type="ABBK3A03A1LD0.LPHD1.NumPwrUp" />
			<DO name="RxTestCnt" type="ABBK3A03A1LD0.LPHD1.NumPwrUp" />
			<DO name="StWrnCnt" type="ABBK3A03A1LD0.LPHD1.NumPwrUp" />
			<DO name="SeqWrnCnt" type="ABBK3A03A1LD0.LPHD1.NumPwrUp" />
			<DO name="RxTmOutCnt" type="ABBK3A03A1LD0.LPHD1.NumPwrUp" />
			<DO name="ConfErrCnt" type="ABBK3A03A1LD0.LPHD1.NumPwrUp" />
			<DO name="NdsComCnt" type="ABBK3A03A1LD0.LPHD1.NumPwrUp" />
			<DO name="DSErrCnt" type="ABBK3A03A1LD0.LPHD1.NumPwrUp" />
			<DO name="Alm" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="CntRs" type="ABBK3A03A1LD0.LLN0.IndLEDRs" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.MMSLPRT1" lnClass="LPRT">
			<DO name="Beh" type="ABBK3A03A1LD0.LINF1.Beh" />
			<DO name="NamPlt" type="ABBK3A03A1LD0.LINF1.NamPlt" />
			<DO name="SucConn" type="ABBK3A03A1LD0.LPHD1.NumPwrUp" />
			<DO name="FailConn" type="ABBK3A03A1LD0.LPHD1.NumPwrUp" />
			<DO name="ConcCnt" type="ABBK3A03A1LD0.LPHD1.NumPwrUp" />
			<DO name="TxAbtCnt" type="ABBK3A03A1LD0.LPHD1.NumPwrUp" />
			<DO name="RxAbtCnt" type="ABBK3A03A1LD0.LPHD1.NumPwrUp" />
			<DO name="TxRejCnt" type="ABBK3A03A1LD0.LPHD1.NumPwrUp" />
			<DO name="RxRqCnt" type="ABBK3A03A1LD0.LPHD1.NumPwrUp" />
			<DO name="FailRqCnt" type="ABBK3A03A1LD0.LPHD1.NumPwrUp" />
			<DO name="SucReaCnt" type="ABBK3A03A1LD0.LPHD1.NumPwrUp" />
			<DO name="FailReaCnt" type="ABBK3A03A1LD0.LPHD1.NumPwrUp" />
			<DO name="SucWrCnt" type="ABBK3A03A1LD0.LPHD1.NumPwrUp" />
			<DO name="FailWrCnt" type="ABBK3A03A1LD0.LPHD1.NumPwrUp" />
			<DO name="InfRpCnt" type="ABBK3A03A1LD0.LPHD1.NumPwrUp" />
			<DO name="ActConnCnt" type="ABBK3A03A1LD0.LPHD1.NumPwrUp" />
			<DO name="UnitMod" type="ABBK3A03A1LD0.MMSLPRT1.UnitMod" />
			<DO name="SetCnfMod" type="ABBK3A03A1LD0.MMSLPRT1.SetCnfMod" />
			<DO name="CntRs" type="ABBK3A03A1LD0.XGGIO100.SPCSO1" />
			<DO name="StdConf1" type="ABBK3A03A1LD0.MMSLPRT1.StdConf1" />
			<DO name="StdConf2" type="ABBK3A03A1LD0.MMSLPRT1.StdConf1" />
			<DO name="ChLiv" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="CliIP1" type="ABBK3A03A1LD0.LDEV1.SwrNum" />
			<DO name="CliIP2" type="ABBK3A03A1LD0.LDEV1.SwrNum" />
			<DO name="CliIP3" type="ABBK3A03A1LD0.LDEV1.SwrNum" />
			<DO name="CliIP4" type="ABBK3A03A1LD0.LDEV1.SwrNum" />
			<DO name="CliIP5" type="ABBK3A03A1LD0.LDEV1.SwrNum" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.MBSLPRT1" lnClass="LPRT">
			<DO name="Mod" type="ABBK3A03A1LD0.MBSLPRT1.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LINF1.Beh" />
			<DO name="NamPlt" type="ABBK3A03A1LD0.LINF1.NamPlt" />
			<DO name="BufBkOff" type="ABBK3A03A1LD0.GNRLLTIM1.TmOfsTmm" />
			<DO name="TCPPort" type="ABBK3A03A1LD0.GNRLLTIM1.TmOfsTmm" />
			<DO name="MapSel" type="ABBK3A03A1LD0.GNRLLTIM1.TmOfsTmm" />
			<DO name="UnitAddr" type="ABBK3A03A1LD0.GNRLLTIM1.TmOfsTmm" />
			<DO name="StrFrDl" type="ABBK3A03A1LD0.GNRLLTIM1.TmOfsTmm" />
			<DO name="EndFrDl" type="ABBK3A03A1LD0.GNRLLTIM1.TmOfsTmm" />
			<DO name="FrRxCnt" type="ABBK3A03A1LD0.LPHD1.NumPwrUp" />
			<DO name="ChkErrCnt" type="ABBK3A03A1LD0.LPHD1.NumPwrUp" />
			<DO name="FrTxCnt" type="ABBK3A03A1LD0.LPHD1.NumPwrUp" />
			<DO name="TxExcpCnt1" type="ABBK3A03A1LD0.LPHD1.NumPwrUp" />
			<DO name="TxExcpCnt2" type="ABBK3A03A1LD0.LPHD1.NumPwrUp" />
			<DO name="ChLiv" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="CommIntnOv" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="ConnRejSck" type="ABBK3A03A1LD0.LPHD1.NumPwrUp" />
			<DO name="ConnRejRg" type="ABBK3A03A1LD0.LPHD1.NumPwrUp" />
			<DO name="CtlPwd1" type="ABBK3A03A1LD0.MBSLPRT1.CtlPwd1" />
			<DO name="CtlPwd2" type="ABBK3A03A1LD0.MBSLPRT1.CtlPwd1" />
			<DO name="CtlPwd3" type="ABBK3A03A1LD0.MBSLPRT1.CtlPwd1" />
			<DO name="CtlPwd4" type="ABBK3A03A1LD0.MBSLPRT1.CtlPwd1" />
			<DO name="CtlPwd5" type="ABBK3A03A1LD0.MBSLPRT1.CtlPwd1" />
			<DO name="CtlPwd6" type="ABBK3A03A1LD0.MBSLPRT1.CtlPwd1" />
			<DO name="CtlPwd7" type="ABBK3A03A1LD0.MBSLPRT1.CtlPwd1" />
			<DO name="CtlPwd8" type="ABBK3A03A1LD0.MBSLPRT1.CtlPwd1" />
			<DO name="CommPort" type="ABBK3A03A1LD0.MBSLPRT1.CommPort" />
			<DO name="LnkMod" type="ABBK3A03A1LD0.MBSLPRT1.LnkMod" />
			<DO name="MBWrAuth" type="ABBK3A03A1LD0.MBSLPRT1.MBWrAuth" />
			<DO name="EvtIdSel" type="ABBK3A03A1LD0.MBSLPRT1.EvtIdSel" />
			<DO name="EvtBufMod" type="ABBK3A03A1LD0.MBSLPRT1.EvtBufMod" />
			<DO name="CRCOrdr" type="ABBK3A03A1LD0.MBSLPRT1.CRCOrdr" />
			<DO name="TmFrm" type="ABBK3A03A1LD0.MBSLPRT1.TmFrm" />
			<DO name="CliIP" type="ABBK3A03A1LD0.MBSLPRT1.CtlPwd1" />
			<DO name="SerPty" type="ABBK3A03A1LD0.MBSLPRT1.SerPty" />
			<DO name="CntRs" type="ABBK3A03A1LD0.XGGIO100.SPCSO1" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.FLTRFRC1" lnClass="RFRC">
			<DO name="Mod" type="ABBK3A03A1LD0.MBSLPRT1.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LINF1.Beh" />
			<DO name="NamPlt" type="ABBK3A03A1LD0.LINF1.NamPlt" />
			<DO name="Hz" type="ABBK3A03A1LD0.LLN0.SvMaxDl" />
			<DO name="FltPtR" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="FltDiskm" type="ABBK3A03A1LD0.LLN0.SvMaxDl" />
			<DO name="OpCnt" type="ABBK3A03A1LD0.LLN0.ParChgCnt" />
			<DO name="Blk" type="ABBK3A03A1LD0.LEDGGIO1.InRsLED1" />
			<DO name="InOp" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="InStr" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="RcdRs" type="ABBK3A03A1LD0.XGGIO100.SPCSO1" />
			<DO name="SelRow" type="ABBK3A03A1LD0.FLTRFRC1.SelRow" />
			<DO name="TrgSet" type="ABBK3A03A1LD0.FLTRFRC1.TrgSet" />
			<DO name="AMeasMod" type="ABBK3A03A1LD0.FLTRFRC1.AMeasMod" />
			<DO name="ProFcn" type="ABBK3A03A1LD0.FLTRFRC1.ProFcn" />
			<DO name="StrDur" type="ABBK3A03A1LD0.FLTRFRC1.StrDur" />
			<DO name="StrOpTm" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="ActSetGr" type="ABBK3A03A1LD0.GSAL1.OpCntRs" />
			<DO name="ShotPntr" type="ABBK3A03A1LD0.FLTRFRC1.ShotPntr" />
			<DO name="Max50DifAA" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="Max50DifAB" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="Max50DifAC" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="Max50RstAA" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="Max50RstAB" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="Max50RstAC" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="DifAPhsA" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="DifAPhsB" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="DifAPhsC" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="RstAPhsA" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="RstAPhsB" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="RstAPhsC" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="DifARes" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="RstARes" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="Max50APhsA1" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="Max50APhsB1" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="Max50APhsC1" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="Max50ARes1" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="APhsA1" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="APhsB1" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="APhsC1" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="ARes1" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="AResClc1" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="APsSeq1" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="ANgSeq1" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="Max50APhsA2" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="Max50APhsB2" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="Max50APhsC2" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="Max50ARes2" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="APhsA2" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="APhsB2" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="APhsC2" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="ARes2" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="AResClc2" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="APsSeq2" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="ANgSeq2" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="Max50APhsA3" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="Max50APhsB3" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="Max50APhsC3" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="Max50ARes3" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="APhsA3" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="APhsB3" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="APhsC3" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="ARes3" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="AResClc3" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="APsSeq3" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="ANgSeq3" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="PhVPhsA1" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="PhVPhsB1" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="PhVPhsC1" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="PPVPhsAB1" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="PPVPhsBC1" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="PPVPhsCA1" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="VRes1" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="VZro1" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="VPsSeq1" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="VNgSeq1" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="PhVPhsA2" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="PhVPhsB2" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="PhVPhsC2" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="PPVPhsAB2" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="PPVPhsBC2" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="PPVPhsCA2" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="VRes2" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="VZro2" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="VPsSeq2" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="VNgSeq2" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="MaxTmpRl" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="AMaxNgPs" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="DifANAngVN1" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="DifAAAngVBC1" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="DifABAngVCA1" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="DifACAngVAB1" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="DifANAngVN2" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="DifAAAngVBC2" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="DifABAngVCA2" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="DifACAngVAB2" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="HzRteChg" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="CondNeut" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="SusNeut" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="PPLoopRis" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="PPLoopReact" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="InCBClr" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="CBClrTm" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.QVV1RQRC1" lnClass="RQRC">
			<DO name="Mod" type="ABBK3A03A1LD0.QVV1RQRC1.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LINF1.Beh" />
			<DO name="NamPlt" type="ABBK3A03A1LD0.LINF1.NamPlt" />
			<DO name="VVaTyp" type="ABBK3A03A1LD0.PH1QVVR1.VVaTyp" />
			<DO name="VVaPhsA" type="ABBK3A03A1LD0.LLN0.SvMaxDl" />
			<DO name="VVaPhsB" type="ABBK3A03A1LD0.LLN0.SvMaxDl" />
			<DO name="VVaPhsC" type="ABBK3A03A1LD0.LLN0.SvMaxDl" />
			<DO name="VVaTmPhsA" type="ABBK3A03A1LD0.LLN0.SvMaxDl" />
			<DO name="VVaTmPhsB" type="ABBK3A03A1LD0.LLN0.SvMaxDl" />
			<DO name="VVaTmPhsC" type="ABBK3A03A1LD0.LLN0.SvMaxDl" />
			<DO name="APreVaPhsA" type="ABBK3A03A1LD0.LLN0.SvMaxDl" />
			<DO name="APreVaPhsB" type="ABBK3A03A1LD0.LLN0.SvMaxDl" />
			<DO name="APreVaPhsC" type="ABBK3A03A1LD0.LLN0.SvMaxDl" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.QVU1RQRC1" lnClass="RQRC">
			<DO name="Mod" type="ABBK3A03A1LD0.QVV1RQRC1.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LINF1.Beh" />
			<DO name="NamPlt" type="ABBK3A03A1LD0.LINF1.NamPlt" />
			<DO name="MaxVVa" type="ABBK3A03A1LD0.LLN0.SvMaxDl" />
			<DO name="VVaTm" type="ABBK3A03A1LD0.LLN0.SvMaxDl" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.LDPRLRC1" lnClass="RLRC">
			<DO name="Mod" type="ABBK3A03A1LD0.MBSLPRT1.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LINF1.Beh" />
			<DO name="NamPlt" type="ABBK3A03A1LD0.LINF1.NamPlt" />
			<DO name="RcdRs" type="ABBK3A03A1LD0.XGGIO100.SPCSO1" />
			<DO name="QtySel1" type="ABBK3A03A1LD0.LDPRLRC1.QtySel1" />
			<DO name="QtySel2" type="ABBK3A03A1LD0.LDPRLRC1.QtySel1" />
			<DO name="QtySel3" type="ABBK3A03A1LD0.LDPRLRC1.QtySel1" />
			<DO name="QtySel4" type="ABBK3A03A1LD0.LDPRLRC1.QtySel1" />
			<DO name="QtySel5" type="ABBK3A03A1LD0.LDPRLRC1.QtySel1" />
			<DO name="QtySel6" type="ABBK3A03A1LD0.LDPRLRC1.QtySel1" />
			<DO name="QtySel7" type="ABBK3A03A1LD0.LDPRLRC1.QtySel1" />
			<DO name="QtySel8" type="ABBK3A03A1LD0.LDPRLRC1.QtySel1" />
			<DO name="QtySel9" type="ABBK3A03A1LD0.LDPRLRC1.QtySel1" />
			<DO name="QtySel10" type="ABBK3A03A1LD0.LDPRLRC1.QtySel1" />
			<DO name="QtySel11" type="ABBK3A03A1LD0.LDPRLRC1.QtySel1" />
			<DO name="QtySel12" type="ABBK3A03A1LD0.LDPRLRC1.QtySel1" />
			<DO name="MemUsed" type="ABBK3A03A1LD0.LLN0.ParChgCnt" />
			<DO name="MemWrn" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="MemAlm" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="MemWrnLev" type="ABBK3A03A1LD0.GNRLLTIM1.TmOfsTmm" />
			<DO name="MemAlmLev" type="ABBK3A03A1LD0.GNRLLTIM1.TmOfsTmm" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.SEQSPVC1" lnClass="SPVC">
			<DO name="Mod" type="ABBK3A03A1LD0.MBSLPRT1.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LINF1.Beh" />
			<DO name="NamPlt" type="ABBK3A03A1LD0.LINF1.NamPlt" />
			<DO name="Blk" type="ABBK3A03A1LD0.LEDGGIO1.InRsLED1" />
			<DO name="Str" type="ABBK3A03A1LD0.SEQSPVC1.Str" />
			<DO name="Str3Ph" type="ABBK3A03A1LD0.CCBRBRF1.Str" />
			<DO name="InPosCls" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="InDCPosOpn" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="InMCBPsOpn" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="BlkValA" type="ABBK3A03A1LD0.CMHAI1.TddAVal" />
			<DO name="NgSeqLevA" type="ABBK3A03A1LD0.IL1TCTR1.ARtg" />
			<DO name="ChgRteA" type="ABBK3A03A1LD0.IL1TCTR1.ARtg" />
			<DO name="ChgRteEna" type="ABBK3A03A1LD0.MMSLPRT1.StdConf1" />
			<DO name="ChgRteV" type="ABBK3A03A1LD0.IL1TCTR1.ARtg" />
			<DO name="EnaSealIn" type="ABBK3A03A1LD0.MMSLPRT1.StdConf1" />
			<DO name="BlkValV" type="ABBK3A03A1LD0.CMHAI1.TddAVal" />
			<DO name="SealInV" type="ABBK3A03A1LD0.IL1TCTR1.ARtg" />
			<DO name="NgSeqLevV" type="ABBK3A03A1LD0.IL1TCTR1.ARtg" />
			<DO name="TestSpvn" type="ABBK3A03A1LD0.SEQSPVC1.TestSpvn" />
			<DO name="DeaLinValA" type="ABBK3A03A1LD0.IL1TCTR1.ARtg" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.CCSPVC1" lnClass="SPVC">
			<DO name="Mod" type="ABBK3A03A1LD0.MBSLPRT1.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LINF1.Beh" />
			<DO name="NamPlt" type="ABBK3A03A1LD0.LINF1.NamPlt" />
			<DO name="Blk" type="ABBK3A03A1LD0.LEDGGIO1.InRsLED1" />
			<DO name="StrVal" type="ABBK3A03A1LD0.CMHAI1.TddAVal" />
			<DO name="MaxOpA" type="ABBK3A03A1LD0.IL1TCTR1.ARtg" />
			<DO name="FailACirc" type="ABBK3A03A1LD0.CCBRBRF1.OpEx" />
			<DO name="SigFailAlm" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="TestSpvn" type="ABBK3A03A1LD0.SEQSPVC1.TestSpvn" />
			<DO name="DifAClc" type="ABBK3A03A1LD0.CCSPVC1.DifAClc" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.HZCCASPVC1" lnClass="SPVC">
			<DO name="Mod" type="ABBK3A03A1LD0.MBSLPRT1.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LINF1.Beh" />
			<DO name="NamPlt" type="ABBK3A03A1LD0.LINF1.NamPlt" />
			<DO name="Blk" type="ABBK3A03A1LD0.LEDGGIO1.InRsLED1" />
			<DO name="Alm" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="StrVal" type="ABBK3A03A1LD0.PH1QVVR1.DipStr2Val" />
			<DO name="AlmTmms" type="ABBK3A03A1LD0.HZCCASPVC1.AlmTmms" />
			<DO name="RsDlTmms" type="ABBK3A03A1LD0.LDEV1.DiVThres" />
			<DO name="TstOutCmd" type="ABBK3A03A1LD0.MDSOPT1.TstOutCmd" />
			<DO name="AMeasMod" type="ABBK3A03A1LD0.FLTRFRC1.AMeasMod" />
			<DO name="AlmOutMod" type="ABBK3A03A1LD0.HZCCASPVC1.AlmOutMod" />
			<DO name="LORs" type="ABBK3A03A1LD0.XGGIO100.SPCSO1" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.CVPSOF1" lnClass="PSOF">
			<DO name="Mod" type="ABBK3A03A1LD0.MBSLPRT1.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LINF1.Beh" />
			<DO name="NamPlt" type="ABBK3A03A1LD0.LINF1.NamPlt" />
			<DO name="Blk" type="ABBK3A03A1LD0.LEDGGIO1.InRsLED1" />
			<DO name="InCBClsCmd" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="InStr" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="InDlStr" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="TrFltSt" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="DeaLinValA" type="ABBK3A03A1LD0.IL1TCTR1.ARtg" />
			<DO name="DeaLinVal" type="ABBK3A03A1LD0.CMHAI1.TddAVal" />
			<DO name="OpModSOF" type="ABBK3A03A1LD0.CVPSOF1.OpModSOF" />
			<DO name="AVDetTmms" type="ABBK3A03A1LD0.CCBRBRF1.FailTmms" />
			<DO name="AutoIniMod" type="ABBK3A03A1LD0.CVPSOF1.AutoIniMod" />
			<DO name="RsDlTmms" type="ABBK3A03A1LD0.LDEV1.DiVThres" />
			<DO name="DeaLinTmms" type="ABBK3A03A1LD0.CCBRBRF1.FailTmms" />
			<DO name="OpDlTmms" type="ABBK3A03A1LD0.LDEV1.DiVThres" />
			<DO name="TestPro" type="ABBK3A03A1LD0.CVPSOF1.TestPro" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.TOFGAPC1" lnClass="GAPC">
			<DO name="Mod" type="ABBK3A03A1LD0.LEDGGIO1.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="Ind1" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind2" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind3" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind4" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind5" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind6" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind7" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind8" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="SPCSO1" type="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" />
			<DO name="SPCSO2" type="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" />
			<DO name="SPCSO3" type="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" />
			<DO name="SPCSO4" type="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" />
			<DO name="SPCSO5" type="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" />
			<DO name="SPCSO6" type="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" />
			<DO name="SPCSO7" type="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" />
			<DO name="SPCSO8" type="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" />
			<DO name="OffDlTmms1" type="ABBK3A03A1LD0.LDEV1.DiVThres" />
			<DO name="OffDlTmms2" type="ABBK3A03A1LD0.LDEV1.DiVThres" />
			<DO name="OffDlTmms3" type="ABBK3A03A1LD0.LDEV1.DiVThres" />
			<DO name="OffDlTmms4" type="ABBK3A03A1LD0.LDEV1.DiVThres" />
			<DO name="OffDlTmms5" type="ABBK3A03A1LD0.LDEV1.DiVThres" />
			<DO name="OffDlTmms6" type="ABBK3A03A1LD0.LDEV1.DiVThres" />
			<DO name="OffDlTmms7" type="ABBK3A03A1LD0.LDEV1.DiVThres" />
			<DO name="OffDlTmms8" type="ABBK3A03A1LD0.LDEV1.DiVThres" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.PTGAPC1" lnClass="GAPC">
			<DO name="Mod" type="ABBK3A03A1LD0.LEDGGIO1.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="Ind1" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind2" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind3" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind4" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind5" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind6" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind7" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind8" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="SPCSO1" type="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" />
			<DO name="SPCSO2" type="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" />
			<DO name="SPCSO3" type="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" />
			<DO name="SPCSO4" type="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" />
			<DO name="SPCSO5" type="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" />
			<DO name="SPCSO6" type="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" />
			<DO name="SPCSO7" type="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" />
			<DO name="SPCSO8" type="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" />
			<DO name="PlsTmms1" type="ABBK3A03A1LD0.LDEV1.DiVThres" />
			<DO name="PlsTmms2" type="ABBK3A03A1LD0.LDEV1.DiVThres" />
			<DO name="PlsTmms3" type="ABBK3A03A1LD0.LDEV1.DiVThres" />
			<DO name="PlsTmms4" type="ABBK3A03A1LD0.LDEV1.DiVThres" />
			<DO name="PlsTmms5" type="ABBK3A03A1LD0.LDEV1.DiVThres" />
			<DO name="PlsTmms6" type="ABBK3A03A1LD0.LDEV1.DiVThres" />
			<DO name="PlsTmms7" type="ABBK3A03A1LD0.LDEV1.DiVThres" />
			<DO name="PlsTmms8" type="ABBK3A03A1LD0.LDEV1.DiVThres" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.TONGAPC2" lnClass="GAPC">
			<DO name="Mod" type="ABBK3A03A1LD0.LEDGGIO1.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="Ind1" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind2" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind3" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind4" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind5" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind6" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind7" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind8" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="SPCSO1" type="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" />
			<DO name="SPCSO2" type="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" />
			<DO name="SPCSO3" type="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" />
			<DO name="SPCSO4" type="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" />
			<DO name="SPCSO5" type="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" />
			<DO name="SPCSO6" type="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" />
			<DO name="SPCSO7" type="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" />
			<DO name="SPCSO8" type="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" />
			<DO name="OnDlTmms1" type="ABBK3A03A1LD0.LDEV1.DiVThres" />
			<DO name="OnDlTmms2" type="ABBK3A03A1LD0.LDEV1.DiVThres" />
			<DO name="OnDlTmms3" type="ABBK3A03A1LD0.LDEV1.DiVThres" />
			<DO name="OnDlTmms4" type="ABBK3A03A1LD0.LDEV1.DiVThres" />
			<DO name="OnDlTmms5" type="ABBK3A03A1LD0.LDEV1.DiVThres" />
			<DO name="OnDlTmms6" type="ABBK3A03A1LD0.LDEV1.DiVThres" />
			<DO name="OnDlTmms7" type="ABBK3A03A1LD0.LDEV1.DiVThres" />
			<DO name="OnDlTmms8" type="ABBK3A03A1LD0.LDEV1.DiVThres" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.MVGAPC1" lnClass="GAPC">
			<DO name="Mod" type="ABBK3A03A1LD0.LEDGGIO1.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="Ind1" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind2" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind3" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind4" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind5" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind6" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind7" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind8" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="SPCSO1" type="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" />
			<DO name="SPCSO2" type="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" />
			<DO name="SPCSO3" type="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" />
			<DO name="SPCSO4" type="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" />
			<DO name="SPCSO5" type="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" />
			<DO name="SPCSO6" type="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" />
			<DO name="SPCSO7" type="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" />
			<DO name="SPCSO8" type="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.TPGAPC1" lnClass="GAPC">
			<DO name="Mod" type="ABBK3A03A1LD0.LEDGGIO1.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="Ind1" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind2" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="SPCSO1" type="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" />
			<DO name="SPCSO2" type="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" />
			<DO name="PlsTmms" type="ABBK3A03A1LD0.LDEV1.DiOscThres" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.SRGAPC2" lnClass="GAPC">
			<DO name="Mod" type="ABBK3A03A1LD0.LEDGGIO1.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="Ind1" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind2" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind3" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind4" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind5" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind6" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind7" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind8" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="SPCSO1" type="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" />
			<DO name="SPCSO2" type="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" />
			<DO name="SPCSO3" type="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" />
			<DO name="SPCSO4" type="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" />
			<DO name="SPCSO5" type="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" />
			<DO name="SPCSO6" type="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" />
			<DO name="SPCSO7" type="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" />
			<DO name="SPCSO8" type="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" />
			<DO name="Rs1" type="ABBK3A03A1LD0.LLN0.IndLEDRs" />
			<DO name="Rs2" type="ABBK3A03A1LD0.LLN0.IndLEDRs" />
			<DO name="Rs3" type="ABBK3A03A1LD0.LLN0.IndLEDRs" />
			<DO name="Rs4" type="ABBK3A03A1LD0.LLN0.IndLEDRs" />
			<DO name="Rs5" type="ABBK3A03A1LD0.LLN0.IndLEDRs" />
			<DO name="Rs6" type="ABBK3A03A1LD0.LLN0.IndLEDRs" />
			<DO name="Rs7" type="ABBK3A03A1LD0.LLN0.IndLEDRs" />
			<DO name="Rs8" type="ABBK3A03A1LD0.LLN0.IndLEDRs" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.SPCGAPC1" lnClass="GAPC">
			<DO name="Mod" type="ABBK3A03A1LD0.LEDGGIO1.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="Blk" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="Ind1" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind2" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind3" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind4" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind5" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind6" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind7" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind8" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind9" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind10" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind11" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind12" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind13" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind14" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind15" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind16" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="SPCSO1" type="ABBK3A03A1LD0.SPCGAPC1.SPCSO1" />
			<DO name="SPCSO2" type="ABBK3A03A1LD0.SPCGAPC1.SPCSO1" />
			<DO name="SPCSO3" type="ABBK3A03A1LD0.SPCGAPC1.SPCSO1" />
			<DO name="SPCSO4" type="ABBK3A03A1LD0.SPCGAPC1.SPCSO1" />
			<DO name="SPCSO5" type="ABBK3A03A1LD0.SPCGAPC1.SPCSO1" />
			<DO name="SPCSO6" type="ABBK3A03A1LD0.SPCGAPC1.SPCSO1" />
			<DO name="SPCSO7" type="ABBK3A03A1LD0.SPCGAPC1.SPCSO1" />
			<DO name="SPCSO8" type="ABBK3A03A1LD0.SPCGAPC1.SPCSO1" />
			<DO name="SPCSO9" type="ABBK3A03A1LD0.SPCGAPC1.SPCSO1" />
			<DO name="SPCSO10" type="ABBK3A03A1LD0.SPCGAPC1.SPCSO1" />
			<DO name="SPCSO11" type="ABBK3A03A1LD0.SPCGAPC1.SPCSO1" />
			<DO name="SPCSO12" type="ABBK3A03A1LD0.SPCGAPC1.SPCSO1" />
			<DO name="SPCSO13" type="ABBK3A03A1LD0.SPCGAPC1.SPCSO1" />
			<DO name="SPCSO14" type="ABBK3A03A1LD0.SPCGAPC1.SPCSO1" />
			<DO name="SPCSO15" type="ABBK3A03A1LD0.SPCGAPC1.SPCSO1" />
			<DO name="SPCSO16" type="ABBK3A03A1LD0.SPCGAPC1.SPCSO1" />
			<DO name="LocRemRst" type="ABBK3A03A1LD0.LDEV1.HzAdpEna" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.XGGIO100" lnClass="GGIO">
			<DO name="Mod" type="ABBK3A03A1LD0.XGGIO100.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="SPCSO1" type="ABBK3A03A1LD0.XGGIO100.SPCSO1" />
			<DO name="SPCSO2" type="ABBK3A03A1LD0.XGGIO100.SPCSO1" />
			<DO name="SPCSO3" type="ABBK3A03A1LD0.XGGIO100.SPCSO1" />
			<DO name="SPCSO4" type="ABBK3A03A1LD0.XGGIO100.SPCSO1" />
			<DO name="SPCSO5" type="ABBK3A03A1LD0.XGGIO100.SPCSO1" />
			<DO name="SPCSO6" type="ABBK3A03A1LD0.XGGIO100.SPCSO1" />
			<DO name="CardNam" type="ABBK3A03A1LD0.LINF1.CardNam" />
			<DO name="HwId" type="ABBK3A03A1LD0.LINF1.HwId" />
			<DO name="TestStaId" type="ABBK3A03A1LD0.LINF1.TestStaId" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.LEDGGIO1" lnClass="GGIO">
			<DO name="Mod" type="ABBK3A03A1LD0.LEDGGIO1.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="Alm1" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="Alm2" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="Alm3" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="Alm4" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="Alm5" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="Alm6" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="Alm7" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="Alm8" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="Alm9" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="Alm10" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="Alm11" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="Ind1" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="Ind2" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="Ind3" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="Ind4" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="Ind5" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="Ind6" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="Ind7" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="Ind8" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="Ind9" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="Ind10" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="Ind11" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="LEDSt1" type="ABBK3A03A1LD0.LEDGGIO1.LEDSt1" />
			<DO name="LEDSt2" type="ABBK3A03A1LD0.LEDGGIO1.LEDSt1" />
			<DO name="LEDSt3" type="ABBK3A03A1LD0.LEDGGIO1.LEDSt1" />
			<DO name="LEDSt4" type="ABBK3A03A1LD0.LEDGGIO1.LEDSt1" />
			<DO name="LEDSt5" type="ABBK3A03A1LD0.LEDGGIO1.LEDSt1" />
			<DO name="LEDSt6" type="ABBK3A03A1LD0.LEDGGIO1.LEDSt1" />
			<DO name="LEDSt7" type="ABBK3A03A1LD0.LEDGGIO1.LEDSt1" />
			<DO name="LEDSt8" type="ABBK3A03A1LD0.LEDGGIO1.LEDSt1" />
			<DO name="LEDSt9" type="ABBK3A03A1LD0.LEDGGIO1.LEDSt1" />
			<DO name="LEDSt10" type="ABBK3A03A1LD0.LEDGGIO1.LEDSt1" />
			<DO name="LEDSt11" type="ABBK3A03A1LD0.LEDGGIO1.LEDSt1" />
			<DO name="LEDSeq1" type="ABBK3A03A1LD0.LEDGGIO1.LEDSeq1" />
			<DO name="LEDSeq2" type="ABBK3A03A1LD0.LEDGGIO1.LEDSeq1" />
			<DO name="LEDSeq3" type="ABBK3A03A1LD0.LEDGGIO1.LEDSeq1" />
			<DO name="LEDSeq4" type="ABBK3A03A1LD0.LEDGGIO1.LEDSeq1" />
			<DO name="LEDSeq5" type="ABBK3A03A1LD0.LEDGGIO1.LEDSeq1" />
			<DO name="LEDSeq6" type="ABBK3A03A1LD0.LEDGGIO1.LEDSeq1" />
			<DO name="LEDSeq7" type="ABBK3A03A1LD0.LEDGGIO1.LEDSeq1" />
			<DO name="LEDSeq8" type="ABBK3A03A1LD0.LEDGGIO1.LEDSeq1" />
			<DO name="LEDSeq9" type="ABBK3A03A1LD0.LEDGGIO1.LEDSeq1" />
			<DO name="LEDSeq10" type="ABBK3A03A1LD0.LEDGGIO1.LEDSeq1" />
			<DO name="LEDSeq11" type="ABBK3A03A1LD0.LEDGGIO1.LEDSeq1" />
			<DO name="InRsLED1" type="ABBK3A03A1LD0.LEDGGIO1.InRsLED1" />
			<DO name="InRsLED2" type="ABBK3A03A1LD0.LEDGGIO1.InRsLED1" />
			<DO name="InRsLED3" type="ABBK3A03A1LD0.LEDGGIO1.InRsLED1" />
			<DO name="InRsLED4" type="ABBK3A03A1LD0.LEDGGIO1.InRsLED1" />
			<DO name="InRsLED5" type="ABBK3A03A1LD0.LEDGGIO1.InRsLED1" />
			<DO name="InRsLED6" type="ABBK3A03A1LD0.LEDGGIO1.InRsLED1" />
			<DO name="InRsLED7" type="ABBK3A03A1LD0.LEDGGIO1.InRsLED1" />
			<DO name="InRsLED8" type="ABBK3A03A1LD0.LEDGGIO1.InRsLED1" />
			<DO name="InRsLED9" type="ABBK3A03A1LD0.LEDGGIO1.InRsLED1" />
			<DO name="InRsLED10" type="ABBK3A03A1LD0.LEDGGIO1.InRsLED1" />
			<DO name="InRsLED11" type="ABBK3A03A1LD0.LEDGGIO1.InRsLED1" />
			<DO name="AlmColr" type="ABBK3A03A1LD0.LEDGGIO1.AlmColr" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.XGGIO120" lnClass="GGIO">
			<DO name="Mod" type="ABBK3A03A1LD0.XGGIO100.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="Ind1" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind2" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind3" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind4" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="FilTmms1" type="ABBK3A03A1LD0.LDEV1.DiOscThres" />
			<DO name="FilTmms2" type="ABBK3A03A1LD0.LDEV1.DiOscThres" />
			<DO name="FilTmms3" type="ABBK3A03A1LD0.LDEV1.DiOscThres" />
			<DO name="FilTmms4" type="ABBK3A03A1LD0.LDEV1.DiOscThres" />
			<DO name="DigInInv1" type="ABBK3A03A1LD0.LDEV1.HzAdpEna" />
			<DO name="DigInInv2" type="ABBK3A03A1LD0.LDEV1.HzAdpEna" />
			<DO name="DigInInv3" type="ABBK3A03A1LD0.LDEV1.HzAdpEna" />
			<DO name="DigInInv4" type="ABBK3A03A1LD0.LDEV1.HzAdpEna" />
			<DO name="CardNam" type="ABBK3A03A1LD0.LINF1.CardNam" />
			<DO name="HwId" type="ABBK3A03A1LD0.LINF1.HwId" />
			<DO name="TestStaId" type="ABBK3A03A1LD0.LINF1.TestStaId" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.XGGIO110" lnClass="GGIO">
			<DO name="Mod" type="ABBK3A03A1LD0.XGGIO100.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="SPCSO1" type="ABBK3A03A1LD0.XGGIO100.SPCSO1" />
			<DO name="SPCSO2" type="ABBK3A03A1LD0.XGGIO100.SPCSO1" />
			<DO name="SPCSO3" type="ABBK3A03A1LD0.XGGIO100.SPCSO1" />
			<DO name="SPCSO4" type="ABBK3A03A1LD0.XGGIO100.SPCSO1" />
			<DO name="Ind1" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind2" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind3" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind4" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind5" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind6" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind7" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind8" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="FilTmms1" type="ABBK3A03A1LD0.LDEV1.DiOscThres" />
			<DO name="FilTmms2" type="ABBK3A03A1LD0.LDEV1.DiOscThres" />
			<DO name="FilTmms3" type="ABBK3A03A1LD0.LDEV1.DiOscThres" />
			<DO name="FilTmms4" type="ABBK3A03A1LD0.LDEV1.DiOscThres" />
			<DO name="FilTmms5" type="ABBK3A03A1LD0.LDEV1.DiOscThres" />
			<DO name="FilTmms6" type="ABBK3A03A1LD0.LDEV1.DiOscThres" />
			<DO name="FilTmms7" type="ABBK3A03A1LD0.LDEV1.DiOscThres" />
			<DO name="FilTmms8" type="ABBK3A03A1LD0.LDEV1.DiOscThres" />
			<DO name="DigInInv1" type="ABBK3A03A1LD0.LDEV1.HzAdpEna" />
			<DO name="DigInInv2" type="ABBK3A03A1LD0.LDEV1.HzAdpEna" />
			<DO name="DigInInv3" type="ABBK3A03A1LD0.LDEV1.HzAdpEna" />
			<DO name="DigInInv4" type="ABBK3A03A1LD0.LDEV1.HzAdpEna" />
			<DO name="DigInInv5" type="ABBK3A03A1LD0.LDEV1.HzAdpEna" />
			<DO name="DigInInv6" type="ABBK3A03A1LD0.LDEV1.HzAdpEna" />
			<DO name="DigInInv7" type="ABBK3A03A1LD0.LDEV1.HzAdpEna" />
			<DO name="DigInInv8" type="ABBK3A03A1LD0.LDEV1.HzAdpEna" />
			<DO name="CardNam" type="ABBK3A03A1LD0.LINF1.CardNam" />
			<DO name="HwId" type="ABBK3A03A1LD0.LINF1.HwId" />
			<DO name="TestStaId" type="ABBK3A03A1LD0.LINF1.TestStaId" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.XGGIO90" lnClass="GGIO">
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="CardNam" type="ABBK3A03A1LD0.LINF1.CardNam" />
			<DO name="HwId" type="ABBK3A03A1LD0.LINF1.HwId" />
			<DO name="TestStaId" type="ABBK3A03A1LD0.LINF1.TestStaId" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.FKEYGGIO1" lnClass="GGIO">
			<DO name="Mod" type="ABBK3A03A1LD0.XGGIO100.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="SPCSO1" type="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" />
			<DO name="SPCSO2" type="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" />
			<DO name="SPCSO3" type="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" />
			<DO name="SPCSO4" type="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" />
			<DO name="SPCSO5" type="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" />
			<DO name="SPCSO6" type="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" />
			<DO name="SPCSO7" type="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" />
			<DO name="SPCSO8" type="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" />
			<DO name="SPCSO9" type="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" />
			<DO name="SPCSO10" type="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" />
			<DO name="SPCSO11" type="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" />
			<DO name="SPCSO12" type="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" />
			<DO name="SPCSO13" type="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" />
			<DO name="SPCSO14" type="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" />
			<DO name="SPCSO15" type="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" />
			<DO name="SPCSO16" type="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" />
			<DO name="Ind1" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind2" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind3" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind4" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind5" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind6" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind7" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind8" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind9" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind10" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind11" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind12" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind13" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind14" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind15" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Ind16" type="ABBK3A03A1LD0.LPHD1.Proxy" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.GSAL1" lnClass="GSAL">
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="OpCntRs" type="ABBK3A03A1LD0.GSAL1.OpCntRs" />
			<DO name="NumCntRs" type="ABBK3A03A1LD0.LPHD1.NumPwrUp" />
			<DO name="AuthFail" type="ABBK3A03A1LD0.GSAL1.AuthFail" />
			<DO name="AcsCtlFail" type="ABBK3A03A1LD0.GSAL1.AuthFail" />
			<DO name="SvcViol" type="ABBK3A03A1LD0.GSAL1.AuthFail" />
			<DO name="Ina" type="ABBK3A03A1LD0.GSAL1.AuthFail" />
			<DO name="AuthRem" type="ABBK3A03A1LD0.LDEV1.HzAdpEna" />
			<DO name="AuthAcsVw" type="ABBK3A03A1LD0.GSAL1.AuthAcsVw" />
			<DO name="AuthAcsOpr" type="ABBK3A03A1LD0.GSAL1.AuthAcsVw" />
			<DO name="AuthAcsEng" type="ABBK3A03A1LD0.GSAL1.AuthAcsVw" />
			<DO name="AuthAcsAdm" type="ABBK3A03A1LD0.GSAL1.AuthAcsVw" />
			<DO name="AuthAcsLev" type="ABBK3A03A1LD0.GSAL1.AuthAcsLev" />
			<DO name="RemUpdEna" type="ABBK3A03A1LD0.LDEV1.HzAdpEna" />
			<DO name="AuthRemAdm" type="ABBK3A03A1LD0.LLN0.FcnSt" />
			<DO name="AuthRemEng" type="ABBK3A03A1LD0.LLN0.FcnSt" />
			<DO name="AuthRemOpr" type="ABBK3A03A1LD0.LLN0.FcnSt" />
			<DO name="AuthRemVw" type="ABBK3A03A1LD0.LLN0.FcnSt" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.IHMI1" lnClass="IHMI">
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="CardNam" type="ABBK3A03A1LD0.LINF1.CardNam" />
			<DO name="TestStaId" type="ABBK3A03A1LD0.LINF1.TestStaId" />
			<DO name="HwId" type="ABBK3A03A1LD0.LINF1.HwId" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.RCHLCCH1" lnClass="LCCH">
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="ChLiv" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="RedChLiv" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="LnkLiv" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="RedLnkLiv" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="RedCfg" type="ABBK3A03A1LD0.RCHLCCH1.RedCfg" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.SCHLCCH1" lnClass="LCCH">
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="ChLiv" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="LnkLiv" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="PortMod" type="ABBK3A03A1LD0.SCHLCCH1.PortMod" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.LLN0" lnClass="LLN0">
			<DO name="Mod" type="ABBK3A03A1LD0.LLN0.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="Health" type="ABBK3A03A1LD0.LLN0.Health" />
			<DO name="NamPlt" type="ABBK3A03A1LD0.LLN0.NamPlt" />
			<DO name="IndLEDRs" type="ABBK3A03A1LD0.LLN0.IndLEDRs" />
			<DO name="ProgLEDRs" type="ABBK3A03A1LD0.LLN0.IndLEDRs" />
			<DO name="MeasStatRs" type="ABBK3A03A1LD0.LLN0.IndLEDRs" />
			<DO name="PQRs" type="ABBK3A03A1LD0.LLN0.IndLEDRs" />
			<DO name="OpModSetGr" type="ABBK3A03A1LD0.LLN0.OpModSetGr" />
			<DO name="ActSetGr" type="ABBK3A03A1LD0.LLN0.ActSetGr" />
			<DO name="Act1SetGr" type="ABBK3A03A1LD0.LLN0.Act1SetGr" />
			<DO name="Act2SetGr" type="ABBK3A03A1LD0.LLN0.Act1SetGr" />
			<DO name="Act3SetGr" type="ABBK3A03A1LD0.LLN0.Act1SetGr" />
			<DO name="Act4SetGr" type="ABBK3A03A1LD0.LLN0.Act1SetGr" />
			<DO name="Act5SetGr" type="ABBK3A03A1LD0.LLN0.Act1SetGr" />
			<DO name="Act6SetGr" type="ABBK3A03A1LD0.LLN0.Act1SetGr" />
			<DO name="LgcSelSetGr" type="ABBK3A03A1LD0.LLN0.Act1SetGr" />
			<DO name="SetSvMaxDl" type="ABBK3A03A1LD0.LLN0.SetSvMaxDl" />
			<DO name="SvMaxDl" type="ABBK3A03A1LD0.LLN0.SvMaxDl" />
			<DO name="SvAvDl" type="ABBK3A03A1LD0.LLN0.SvMaxDl" />
			<DO name="FcnSt" type="ABBK3A03A1LD0.LLN0.FcnSt" />
			<DO name="ParChgCnt" type="ABBK3A03A1LD0.LLN0.ParChgCnt" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1CTRL.LLN0" lnClass="LLN0">
			<DO name="Mod" type="ABBK3A03A1CTRL.LLN0.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="NamPlt" type="ABBK3A03A1CTRL.LLN0.NamPlt" />
			<DO name="Loc" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="LocKey" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="LocSta" type="ABBK3A03A1LD0.XGGIO100.SPCSO1" />
			<DO name="GrRef" type="ABBK3A03A1LD0.CAVMMXU1.ClcSrc" />
			<DO name="MltLev" type="ABBK3A03A1LD0.MMSLPRT1.StdConf1" />
			<DO name="CmdBlk" type="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" />
			<DO name="LocKeyHMI" type="ABBK3A03A1CTRL.LLN0.LocKeyHMI" />
			<DO name="LocKeyOff" type="ABBK3A03A1LD0.LEDGGIO1.InRsLED1" />
			<DO name="LocKeyLoc" type="ABBK3A03A1LD0.LEDGGIO1.InRsLED1" />
			<DO name="LocKeyRem" type="ABBK3A03A1LD0.LEDGGIO1.InRsLED1" />
			<DO name="LocKeySta" type="ABBK3A03A1LD0.LEDGGIO1.InRsLED1" />
			<DO name="LocKeyAll" type="ABBK3A03A1LD0.LEDGGIO1.InRsLED1" />
			<DO name="LocRemMod" type="ABBK3A03A1CTRL.LLN0.LocRemMod" />
			<DO name="StaLevSet" type="ABBK3A03A1CTRL.LLN0.StaLevSet" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1DR.LLN0" lnClass="LLN0">
			<DO name="Mod" type="ABBK3A03A1LD0.XGGIO100.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="Health" type="ABBK3A03A1LD0.LLN0.Health" />
			<DO name="NamPlt" type="ABBK3A03A1CTRL.LLN0.NamPlt" />
			<DO name="GrRef" type="ABBK3A03A1LD0.CAVMMXU1.ClcSrc" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.LPHD1" lnClass="LPHD">
			<DO name="PhyNam" type="ABBK3A03A1LD0.LPHD1.PhyNam" />
			<DO name="PhyHealth" type="ABBK3A03A1LD0.LLN0.Health" />
			<DO name="Proxy" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="NumPwrUp" type="ABBK3A03A1LD0.LPHD1.NumPwrUp" />
			<DO name="WrmStr" type="ABBK3A03A1LD0.LPHD1.NumPwrUp" />
			<DO name="WacTrg" type="ABBK3A03A1LD0.LPHD1.NumPwrUp" />
			<DO name="PwrUp" type="ABBK3A03A1LD0.LPHD1.Proxy" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1CTRL.LPHD1" lnClass="LPHD">
			<DO name="PhyNam" type="ABBK3A03A1CTRL.LPHD1.PhyNam" />
			<DO name="PhyHealth" type="ABBK3A03A1LD0.LLN0.Health" />
			<DO name="Proxy" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.GNRLLTIM1" lnClass="LTIM">
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="TmDT" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="TmOfsTmm" type="ABBK3A03A1LD0.GNRLLTIM1.TmOfsTmm" />
			<DO name="TmUseDT" type="ABBK3A03A1LD0.MMSLPRT1.StdConf1" />
			<DO name="TmChgDT" type="ABBK3A03A1LD0.GNRLLTIM1.TmChgDT" />
			<DO name="TmChgST" type="ABBK3A03A1LD0.GNRLLTIM1.TmChgDT" />
			<DO name="TmSys" type="ABBK3A03A1LD0.LLN0.FcnSt" />
			<DO name="DateSys" type="ABBK3A03A1LD0.LLN0.FcnSt" />
			<DO name="TmOfsDT" type="ABBK3A03A1LD0.LDEV1.DiOscThres" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.GNRLLTMS1" lnClass="LTMS">
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="TmAcc" type="ABBK3A03A1LD0.LPHD1.NumPwrUp" />
			<DO name="TmSrc" type="ABBK3A03A1LD0.LDEV1.SwrNum" />
			<DO name="TmSyn" type="ABBK3A03A1LD0.GNRLLTMS1.TmSyn" />
			<DO name="TmChSt1" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="TmSrcSel1" type="ABBK3A03A1LD0.GNRLLTMS1.TmSrcSel1" />
			<DO name="TmSrcSt" type="ABBK3A03A1LD0.GNRLLTMS1.TmSrcSt" />
			<DO name="DomId" type="ABBK3A03A1LD0.LDEV1.DiOscThres" />
			<DO name="Alm" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="Wrn" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="PTPTmSrc" type="ABBK3A03A1LD0.GNRLLTMS1.PTPTmSrc" />
			<DO name="PTPClkAcc" type="ABBK3A03A1LD0.GNRLLTMS1.PTPClkAcc" />
			<DO name="LocClkAcc" type="ABBK3A03A1LD0.LLN0.ParChgCnt" />
			<DO name="MaxDevAcc" type="ABBK3A03A1LD0.LLN0.ParChgCnt" />
			<DO name="PTPPrio1" type="ABBK3A03A1LD0.LDEV1.DiOscThres" />
			<DO name="PTPPrio2" type="ABBK3A03A1LD0.LDEV1.DiOscThres" />
			<DO name="MstrId" type="ABBK3A03A1LD0.LLN0.FcnSt" />
			<DO name="IPAddrSNTP1" type="ABBK3A03A1LD0.LLN0.FcnSt" />
			<DO name="IPAddrSNTP2" type="ABBK3A03A1LD0.LLN0.FcnSt" />
			<DO name="PTPAnncMod" type="ABBK3A03A1LD0.GNRLLTMS1.PTPAnncMod" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.CMHAI1" lnClass="MHAI">
			<DO name="Mod" type="ABBK3A03A1LD0.XGGIO100.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="Blk" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="Hz" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="TddA" type="ABBK3A03A1LD0.CAVMMXU1.A" />
			<DO name="NomA" type="ABBK3A03A1LD0.IL1TCTR1.ARtg" />
			<DO name="Alm" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="TddAVal" type="ABBK3A03A1LD0.CMHAI1.TddAVal" />
			<DO name="RcdRs" type="ABBK3A03A1LD0.LLN0.IndLEDRs" />
			<DO name="DmdItrv" type="ABBK3A03A1LD0.LDEV1.MtrDmdItrv" />
			<DO name="DmdTddA" type="ABBK3A03A1LD0.CMHAI1.DmdTddA" />
			<DO name="MaxDmdTddA" type="ABBK3A03A1LD0.CMHAI1.DmdTddA" />
			<DO name="DmdWinMod" type="ABBK3A03A1LD0.CMHAI1.DmdWinMod" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.VMHAI1" lnClass="MHAI">
			<DO name="Mod" type="ABBK3A03A1LD0.XGGIO100.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="Blk" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="Hz" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="ThdPhV" type="ABBK3A03A1LD0.CAVMMXU1.A" />
			<DO name="ThdVVal" type="ABBK3A03A1LD0.IL1TCTR1.ARtg" />
			<DO name="Alm" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="RcdRs" type="ABBK3A03A1LD0.LLN0.IndLEDRs" />
			<DO name="DmdItrv" type="ABBK3A03A1LD0.LDEV1.MtrDmdItrv" />
			<DO name="DmdThdPhV" type="ABBK3A03A1LD0.CMHAI1.DmdTddA" />
			<DO name="MaxDmdThdV" type="ABBK3A03A1LD0.CMHAI1.DmdTddA" />
			<DO name="DmdWinMod" type="ABBK3A03A1LD0.CMHAI1.DmdWinMod" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.PEMMTR1" lnClass="MMTR">
			<DO name="Mod" type="ABBK3A03A1LD0.LEDGGIO1.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="SupWh" type="ABBK3A03A1LD0.PEMMTR1.SupWh" />
			<DO name="SupVArh" type="ABBK3A03A1LD0.PEMMTR1.SupWh" />
			<DO name="DmdWh" type="ABBK3A03A1LD0.PEMMTR1.SupWh" />
			<DO name="DmdVArh" type="ABBK3A03A1LD0.PEMMTR1.SupWh" />
			<DO name="IniDmdWh" type="ABBK3A03A1LD0.LDEV1.DiOscThres" />
			<DO name="IniSupWh" type="ABBK3A03A1LD0.LDEV1.DiOscThres" />
			<DO name="IniDmdVArh" type="ABBK3A03A1LD0.LDEV1.DiOscThres" />
			<DO name="IniSupVArh" type="ABBK3A03A1LD0.LDEV1.DiOscThres" />
			<DO name="SupDmdRs" type="ABBK3A03A1LD0.LLN0.IndLEDRs" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.CMMXU1" lnClass="MMXU">
			<DO name="Mod" type="ABBK3A03A1LD0.XGGIO100.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="Blk" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="A" type="ABBK3A03A1LD0.CMMXU1.A" />
			<DO name="AMeasMod" type="ABBK3A03A1LD0.CMMXU1.AMeasMod" />
			<DO name="NumPh" type="ABBK3A03A1LD0.CMMXU1.NumPh" />
			<DO name="HiAlm" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="HiWrn" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="LoWrn" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="LoAlm" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="RcdRs" type="ABBK3A03A1LD0.LLN0.IndLEDRs" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.CAVMMXU1" lnClass="MMXU">
			<DO name="Mod" type="ABBK3A03A1LD0.LEDGGIO1.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="A" type="ABBK3A03A1LD0.CAVMMXU1.A" />
			<DO name="ClcMth" type="ABBK3A03A1LD0.CAVMMXU1.ClcMth" />
			<DO name="ClcMod" type="ABBK3A03A1LD0.CAVMMXU1.ClcMod" />
			<DO name="ClcSrc" type="ABBK3A03A1LD0.CAVMMXU1.ClcSrc" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.RESCMMXU1" lnClass="MMXU">
			<DO name="Mod" type="ABBK3A03A1LD0.XGGIO100.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="Blk" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="A" type="ABBK3A03A1LD0.RESCMMXU1.A" />
			<DO name="AMeasMod" type="ABBK3A03A1LD0.CMMXU1.AMeasMod" />
			<DO name="HiAlm" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="HiWrn" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="RcdRs" type="ABBK3A03A1LD0.LLN0.IndLEDRs" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.RCAVMMXU1" lnClass="MMXU">
			<DO name="Mod" type="ABBK3A03A1LD0.LEDGGIO1.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="A" type="ABBK3A03A1LD0.RCAVMMXU1.A" />
			<DO name="ClcMth" type="ABBK3A03A1LD0.CAVMMXU1.ClcMth" />
			<DO name="ClcMod" type="ABBK3A03A1LD0.CAVMMXU1.ClcMod" />
			<DO name="ClcSrc" type="ABBK3A03A1LD0.CAVMMXU1.ClcSrc" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.VMMXU1" lnClass="MMXU">
			<DO name="Mod" type="ABBK3A03A1LD0.XGGIO100.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="PPV" type="ABBK3A03A1LD0.VMMXU1.PPV" />
			<DO name="PhV" type="ABBK3A03A1LD0.VMMXU1.PhV" />
			<DO name="Blk" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="VMeasMod" type="ABBK3A03A1LD0.CMMXU1.AMeasMod" />
			<DO name="NumPh" type="ABBK3A03A1LD0.CMMXU1.NumPh" />
			<DO name="HiAlm" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="HiWrn" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="LoWrn" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="LoAlm" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.VAVMMXU1" lnClass="MMXU">
			<DO name="Mod" type="ABBK3A03A1LD0.LEDGGIO1.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="PPV" type="ABBK3A03A1LD0.VAVMMXU1.PPV" />
			<DO name="PhV" type="ABBK3A03A1LD0.CAVMMXU1.A" />
			<DO name="ClcMth" type="ABBK3A03A1LD0.CAVMMXU1.ClcMth" />
			<DO name="ClcMod" type="ABBK3A03A1LD0.CAVMMXU1.ClcMod" />
			<DO name="ClcSrc" type="ABBK3A03A1LD0.CAVMMXU1.ClcSrc" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.RESVMMXU1" lnClass="MMXU">
			<DO name="Mod" type="ABBK3A03A1LD0.XGGIO100.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="Blk" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="PhV" type="ABBK3A03A1LD0.RESCMMXU1.A" />
			<DO name="VMeasMod" type="ABBK3A03A1LD0.CMMXU1.AMeasMod" />
			<DO name="HiAlm" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="HiWrn" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="RcdRs" type="ABBK3A03A1LD0.LLN0.IndLEDRs" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.RVAVMMXU1" lnClass="MMXU">
			<DO name="Mod" type="ABBK3A03A1LD0.LEDGGIO1.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="PhV" type="ABBK3A03A1LD0.RCAVMMXU1.A" />
			<DO name="ClcMth" type="ABBK3A03A1LD0.CAVMMXU1.ClcMth" />
			<DO name="ClcMod" type="ABBK3A03A1LD0.CAVMMXU1.ClcMod" />
			<DO name="ClcSrc" type="ABBK3A03A1LD0.CAVMMXU1.ClcSrc" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.PEMMXU1" lnClass="MMXU">
			<DO name="Mod" type="ABBK3A03A1LD0.XGGIO100.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="TotW" type="ABBK3A03A1LD0.PEMMXU1.TotW" />
			<DO name="TotVAr" type="ABBK3A03A1LD0.PEMMXU1.TotW" />
			<DO name="TotVA" type="ABBK3A03A1LD0.PEMMXU1.TotW" />
			<DO name="TotPF" type="ABBK3A03A1LD0.PEMMXU1.TotW" />
			<DO name="WhDir" type="ABBK3A03A1LD0.PEMMXU1.WhDir" />
			<DO name="VArhDir" type="ABBK3A03A1LD0.PEMMXU1.WhDir" />
			<DO name="RcdRs" type="ABBK3A03A1LD0.LLN0.IndLEDRs" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.PEAVMMXU1" lnClass="MMXU">
			<DO name="Mod" type="ABBK3A03A1LD0.LEDGGIO1.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="TotW" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="TotVAr" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="TotVA" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="TotPF" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="ClcMod" type="ABBK3A03A1LD0.CAVMMXU1.ClcMod" />
			<DO name="ClcMth" type="ABBK3A03A1LD0.CAVMMXU1.ClcMth" />
			<DO name="ClcSrc" type="ABBK3A03A1LD0.CAVMMXU1.ClcSrc" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.PEMAMMXU1" lnClass="MMXU">
			<DO name="Mod" type="ABBK3A03A1LD0.LEDGGIO1.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="TotW" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="TotVAr" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="TotVA" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="ClcMod" type="ABBK3A03A1LD0.CAVMMXU1.ClcMod" />
			<DO name="ClcMth" type="ABBK3A03A1LD0.CAVMMXU1.ClcMth" />
			<DO name="ClcSrc" type="ABBK3A03A1LD0.CAVMMXU1.ClcSrc" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.FMMXU1" lnClass="MMXU">
			<DO name="Mod" type="ABBK3A03A1LD0.XGGIO100.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="Hz" type="ABBK3A03A1LD0.FMMXU1.Hz" />
			<DO name="DefHzSel" type="ABBK3A03A1LD0.FMMXU1.DefHzSel" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.VAMMXU2" lnClass="MMXU">
			<DO name="Mod" type="ABBK3A03A1LD0.XGGIO100.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="PPV" type="ABBK3A03A1LD0.VAMMXU2.PPV" />
			<DO name="PhV" type="ABBK3A03A1LD0.VAMMXU2.PhV" />
			<DO name="Blk" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="VMeasMod" type="ABBK3A03A1LD0.CMMXU1.AMeasMod" />
			<DO name="HiAlm" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="HiWrn" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="LoWrn" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="LoAlm" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.VAAVMMXU2" lnClass="MMXU">
			<DO name="Mod" type="ABBK3A03A1LD0.LEDGGIO1.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="PPV" type="ABBK3A03A1LD0.VAAVMMXU2.PPV" />
			<DO name="PhV" type="ABBK3A03A1LD0.VAAVMMXU2.PhV" />
			<DO name="ClcMth" type="ABBK3A03A1LD0.CAVMMXU1.ClcMth" />
			<DO name="ClcMod" type="ABBK3A03A1LD0.CAVMMXU1.ClcMod" />
			<DO name="ClcSrc" type="ABBK3A03A1LD0.CAVMMXU1.ClcSrc" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.CSMSQI1" lnClass="MSQI">
			<DO name="Mod" type="ABBK3A03A1LD0.XGGIO100.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="SeqA" type="ABBK3A03A1LD0.CSMSQI1.SeqA" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.VSMSQI1" lnClass="MSQI">
			<DO name="Mod" type="ABBK3A03A1LD0.XGGIO100.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="SeqV" type="ABBK3A03A1LD0.CSMSQI1.SeqA" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.HIAPDIF1" lnClass="PDIF">
			<DO name="Mod" type="ABBK3A03A1LD0.XGGIO100.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="Blk" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="Str" type="ABBK3A03A1LD0.CCBRBRF1.Str" />
			<DO name="Op" type="ABBK3A03A1LD0.CCBRBRF1.OpEx" />
			<DO name="LoSet" type="ABBK3A03A1LD0.PH1QVVR1.DipStrVal" />
			<DO name="MinOpTmms" type="ABBK3A03A1LD0.HZCCASPVC1.AlmTmms" />
			<DO name="RsDlTmms" type="ABBK3A03A1LD0.CCBRBRF1.FailTmms" />
			<DO name="StrDur" type="ABBK3A03A1LD0.PHIPTOC1.StrDur" />
			<DO name="TestPro" type="ABBK3A03A1LD0.DPHHPTOC1.TestPro" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.FRPFRC1" lnClass="PFRC">
			<DO name="Mod" type="ABBK3A03A1LD0.LEDGGIO1.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="Str" type="ABBK3A03A1LD0.CCBRBRF1.Str" />
			<DO name="Op" type="ABBK3A03A1LD0.CCBRBRF1.OpEx" />
			<DO name="StrVal" type="ABBK3A03A1LD0.PH1QVVR1.DipStrVal" />
			<DO name="OpDlTmms" type="ABBK3A03A1LD0.HZCCASPVC1.AlmTmms" />
			<DO name="RsDlTmms" type="ABBK3A03A1LD0.GNRLLTIM1.TmOfsTmm" />
			<DO name="StrDur" type="ABBK3A03A1LD0.PHIPTOC1.StrDur" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.INRPHAR1" lnClass="PHAR">
			<DO name="Mod" type="ABBK3A03A1LD0.XGGIO100.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="Blk" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="Str" type="ABBK3A03A1LD0.PHIPTOC1.Str" />
			<DO name="PhStr" type="ABBK3A03A1LD0.PH1QVVR1.DipStrVal" />
			<DO name="OpDlTmms" type="ABBK3A03A1LD0.HZCCASPVC1.AlmTmms" />
			<DO name="RsDlTmms" type="ABBK3A03A1LD0.GNRLLTIM1.TmOfsTmm" />
			<DO name="TstOutCmd" type="ABBK3A03A1LD0.PH1QVVR1.TstOutCmd" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.ARCPIOC11" lnClass="PIOC">
			<DO name="Mod" type="ABBK3A03A1LD0.LEDGGIO1.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="Op" type="ABBK3A03A1LD0.CCBRBRF1.OpEx" />
			<DO name="StrVal" type="ABBK3A03A1LD0.PH1QVVR1.DipStrVal" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.PHIPTOC1" lnClass="PTOC">
			<DO name="Mod" type="ABBK3A03A1LD0.XGGIO100.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="Blk" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="Str" type="ABBK3A03A1LD0.PHIPTOC1.Str" />
			<DO name="Op" type="ABBK3A03A1LD0.PHIPTOC1.Op" />
			<DO name="StrVal" type="ABBK3A03A1LD0.PH1QVVR1.DipStrVal" />
			<DO name="OpDlTmms" type="ABBK3A03A1LD0.HZCCASPVC1.AlmTmms" />
			<DO name="RsDlTmms" type="ABBK3A03A1LD0.GNRLLTIM1.TmOfsTmm" />
			<DO name="InEnaMult" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="NumPh" type="ABBK3A03A1LD0.CMMXU1.NumPh" />
			<DO name="StrValMult" type="ABBK3A03A1LD0.PH1QVVR1.DipStr2Val" />
			<DO name="StrDur" type="ABBK3A03A1LD0.PHIPTOC1.StrDur" />
			<DO name="TstOutCmd" type="ABBK3A03A1LD0.PH1QVVR1.TstOutCmd" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.DPHHPTOC1" lnClass="PTOC">
			<DO name="Mod" type="ABBK3A03A1LD0.XGGIO100.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="Blk" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="Str" type="ABBK3A03A1LD0.PHIPTOC1.Str" />
			<DO name="Op" type="ABBK3A03A1LD0.PHIPTOC1.Op" />
			<DO name="TmACrv" type="ABBK3A03A1LD0.DPHHPTOC1.TmACrv" />
			<DO name="StrVal" type="ABBK3A03A1LD0.PH1QVVR1.DipStrVal" />
			<DO name="TmMult" type="ABBK3A03A1LD0.PH1QVVR1.DipStrVal" />
			<DO name="MinOpTmms" type="ABBK3A03A1LD0.GNRLLTIM1.TmOfsTmm" />
			<DO name="OpDlTmms" type="ABBK3A03A1LD0.HZCCASPVC1.AlmTmms" />
			<DO name="TypRsCrv" type="ABBK3A03A1LD0.DPHHPTOC1.TypRsCrv" />
			<DO name="RsDlTmms" type="ABBK3A03A1LD0.GNRLLTIM1.TmOfsTmm" />
			<DO name="DirMod" type="ABBK3A03A1LD0.DPHHPTOC1.DirMod" />
			<DO name="InEnaMult" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="NumPh" type="ABBK3A03A1LD0.CMMXU1.NumPh" />
			<DO name="StrValMult" type="ABBK3A03A1LD0.PH1QVVR1.DipStr2Val" />
			<DO name="StrDur" type="ABBK3A03A1LD0.PHIPTOC1.StrDur" />
			<DO name="AMeasMod" type="ABBK3A03A1LD0.CMMXU1.AMeasMod" />
			<DO name="TestPro" type="ABBK3A03A1LD0.DPHHPTOC1.TestPro" />
			<DO name="AllwNonDir" type="ABBK3A03A1LD0.LDEV1.HzAdpEna" />
			<DO name="NonDir" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.EFHPTOC1" lnClass="PTOC">
			<DO name="Mod" type="ABBK3A03A1LD0.XGGIO100.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="Blk" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="Str" type="ABBK3A03A1LD0.CCBRBRF1.Str" />
			<DO name="Op" type="ABBK3A03A1LD0.CCBRBRF1.OpEx" />
			<DO name="TmACrv" type="ABBK3A03A1LD0.DPHHPTOC1.TmACrv" />
			<DO name="StrVal" type="ABBK3A03A1LD0.PH1QVVR1.DipStrVal" />
			<DO name="TmMult" type="ABBK3A03A1LD0.PH1QVVR1.DipStrVal" />
			<DO name="MinOpTmms" type="ABBK3A03A1LD0.GNRLLTIM1.TmOfsTmm" />
			<DO name="OpDlTmms" type="ABBK3A03A1LD0.HZCCASPVC1.AlmTmms" />
			<DO name="TypRsCrv" type="ABBK3A03A1LD0.DPHHPTOC1.TypRsCrv" />
			<DO name="RsDlTmms" type="ABBK3A03A1LD0.GNRLLTIM1.TmOfsTmm" />
			<DO name="AMeasMod" type="ABBK3A03A1LD0.CMMXU1.AMeasMod" />
			<DO name="StrValMult" type="ABBK3A03A1LD0.PH1QVVR1.DipStr2Val" />
			<DO name="StrDur" type="ABBK3A03A1LD0.PHIPTOC1.StrDur" />
			<DO name="InEnaMult" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="TstOutCmd" type="ABBK3A03A1LD0.PH1QVVR1.TstOutCmd" />
			<DO name="AResSigSel" type="ABBK3A03A1LD0.EFHPTOC1.AResSigSel" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.DEFHPTOC1" lnClass="PTOC">
			<DO name="Mod" type="ABBK3A03A1LD0.XGGIO100.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="Blk" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="Str" type="ABBK3A03A1LD0.CCBRBRF1.Str" />
			<DO name="Op" type="ABBK3A03A1LD0.CCBRBRF1.OpEx" />
			<DO name="TmACrv" type="ABBK3A03A1LD0.DPHHPTOC1.TmACrv" />
			<DO name="StrVal" type="ABBK3A03A1LD0.PH1QVVR1.DipStrVal" />
			<DO name="TmMult" type="ABBK3A03A1LD0.PH1QVVR1.DipStrVal" />
			<DO name="MinOpTmms" type="ABBK3A03A1LD0.GNRLLTIM1.TmOfsTmm" />
			<DO name="OpDlTmms" type="ABBK3A03A1LD0.HZCCASPVC1.AlmTmms" />
			<DO name="TypRsCrv" type="ABBK3A03A1LD0.DPHHPTOC1.TypRsCrv" />
			<DO name="RsDlTmms" type="ABBK3A03A1LD0.GNRLLTIM1.TmOfsTmm" />
			<DO name="DirMod" type="ABBK3A03A1LD0.DPHHPTOC1.DirMod" />
			<DO name="VStr" type="ABBK3A03A1LD0.PH1QVVR1.DipStr2Val" />
			<DO name="StrValMult" type="ABBK3A03A1LD0.PH1QVVR1.DipStr2Val" />
			<DO name="AllwNonDir" type="ABBK3A03A1LD0.LDEV1.HzAdpEna" />
			<DO name="AMeasMod" type="ABBK3A03A1LD0.CMMXU1.AMeasMod" />
			<DO name="InEnaMult" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="StrDur" type="ABBK3A03A1LD0.PHIPTOC1.StrDur" />
			<DO name="EnaVLim" type="ABBK3A03A1LD0.DEFHPTOC1.EnaVLim" />
			<DO name="TestPro" type="ABBK3A03A1LD0.DPHHPTOC1.TestPro" />
			<DO name="AResSigSel" type="ABBK3A03A1LD0.EFHPTOC1.AResSigSel" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.DEFLPTOC2" lnClass="PTOC">
			<DO name="Mod" type="ABBK3A03A1LD0.XGGIO100.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="Blk" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="Str" type="ABBK3A03A1LD0.CCBRBRF1.Str" />
			<DO name="Op" type="ABBK3A03A1LD0.CCBRBRF1.OpEx" />
			<DO name="TmACrv" type="ABBK3A03A1LD0.DPHHPTOC1.TmACrv" />
			<DO name="StrVal" type="ABBK3A03A1LD0.PH1QVVR1.DipStrVal" />
			<DO name="TmMult" type="ABBK3A03A1LD0.PH1QVVR1.DipStrVal" />
			<DO name="MinOpTmms" type="ABBK3A03A1LD0.GNRLLTIM1.TmOfsTmm" />
			<DO name="OpDlTmms" type="ABBK3A03A1LD0.HZCCASPVC1.AlmTmms" />
			<DO name="TypRsCrv" type="ABBK3A03A1LD0.DPHHPTOC1.TypRsCrv" />
			<DO name="RsDlTmms" type="ABBK3A03A1LD0.GNRLLTIM1.TmOfsTmm" />
			<DO name="DirMod" type="ABBK3A03A1LD0.DPHHPTOC1.DirMod" />
			<DO name="VStr" type="ABBK3A03A1LD0.PH1QVVR1.DipStr2Val" />
			<DO name="StrValMult" type="ABBK3A03A1LD0.PH1QVVR1.DipStr2Val" />
			<DO name="AllwNonDir" type="ABBK3A03A1LD0.LDEV1.HzAdpEna" />
			<DO name="AMeasMod" type="ABBK3A03A1LD0.CMMXU1.AMeasMod" />
			<DO name="InEnaMult" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="StrDur" type="ABBK3A03A1LD0.LLN0.SvMaxDl" />
			<DO name="EnaVLim" type="ABBK3A03A1LD0.DEFHPTOC1.EnaVLim" />
			<DO name="TestPro" type="ABBK3A03A1LD0.DPHHPTOC1.TestPro" />
			<DO name="AResSigSel" type="ABBK3A03A1LD0.EFHPTOC1.AResSigSel" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.PHHPTOC1" lnClass="PTOC">
			<DO name="Mod" type="ABBK3A03A1LD0.XGGIO100.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="Blk" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="Str" type="ABBK3A03A1LD0.PHIPTOC1.Str" />
			<DO name="Op" type="ABBK3A03A1LD0.PHIPTOC1.Op" />
			<DO name="TmACrv" type="ABBK3A03A1LD0.DPHHPTOC1.TmACrv" />
			<DO name="StrVal" type="ABBK3A03A1LD0.PH1QVVR1.DipStrVal" />
			<DO name="TmMult" type="ABBK3A03A1LD0.PH1QVVR1.DipStrVal" />
			<DO name="MinOpTmms" type="ABBK3A03A1LD0.GNRLLTIM1.TmOfsTmm" />
			<DO name="OpDlTmms" type="ABBK3A03A1LD0.HZCCASPVC1.AlmTmms" />
			<DO name="TypRsCrv" type="ABBK3A03A1LD0.DPHHPTOC1.TypRsCrv" />
			<DO name="RsDlTmms" type="ABBK3A03A1LD0.GNRLLTIM1.TmOfsTmm" />
			<DO name="InEnaMult" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="NumPh" type="ABBK3A03A1LD0.CMMXU1.NumPh" />
			<DO name="StrValMult" type="ABBK3A03A1LD0.PH1QVVR1.DipStr2Val" />
			<DO name="StrDur" type="ABBK3A03A1LD0.PHIPTOC1.StrDur" />
			<DO name="AMeasMod" type="ABBK3A03A1LD0.CMMXU1.AMeasMod" />
			<DO name="TstOutCmd" type="ABBK3A03A1LD0.PH1QVVR1.TstOutCmd" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.EFIPTOC1" lnClass="PTOC">
			<DO name="Mod" type="ABBK3A03A1LD0.XGGIO100.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="Blk" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="Str" type="ABBK3A03A1LD0.CCBRBRF1.Str" />
			<DO name="Op" type="ABBK3A03A1LD0.CCBRBRF1.OpEx" />
			<DO name="StrVal" type="ABBK3A03A1LD0.PH1QVVR1.DipStrVal" />
			<DO name="OpDlTmms" type="ABBK3A03A1LD0.HZCCASPVC1.AlmTmms" />
			<DO name="RsDlTmms" type="ABBK3A03A1LD0.GNRLLTIM1.TmOfsTmm" />
			<DO name="StrValMult" type="ABBK3A03A1LD0.PH1QVVR1.DipStr2Val" />
			<DO name="StrDur" type="ABBK3A03A1LD0.PHIPTOC1.StrDur" />
			<DO name="InEnaMult" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="TstOutCmd" type="ABBK3A03A1LD0.PH1QVVR1.TstOutCmd" />
			<DO name="AResSigSel" type="ABBK3A03A1LD0.EFHPTOC1.AResSigSel" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.NSPTOC1" lnClass="PTOC">
			<DO name="Mod" type="ABBK3A03A1LD0.XGGIO100.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="Blk" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="Str" type="ABBK3A03A1LD0.CCBRBRF1.Str" />
			<DO name="Op" type="ABBK3A03A1LD0.CCBRBRF1.OpEx" />
			<DO name="TmACrv" type="ABBK3A03A1LD0.DPHHPTOC1.TmACrv" />
			<DO name="StrVal" type="ABBK3A03A1LD0.PH1QVVR1.DipStrVal" />
			<DO name="TmMult" type="ABBK3A03A1LD0.PH1QVVR1.DipStrVal" />
			<DO name="MinOpTmms" type="ABBK3A03A1LD0.GNRLLTIM1.TmOfsTmm" />
			<DO name="OpDlTmms" type="ABBK3A03A1LD0.HZCCASPVC1.AlmTmms" />
			<DO name="TypRsCrv" type="ABBK3A03A1LD0.DPHHPTOC1.TypRsCrv" />
			<DO name="RsDlTmms" type="ABBK3A03A1LD0.GNRLLTIM1.TmOfsTmm" />
			<DO name="InEnaMult" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="StrValMult" type="ABBK3A03A1LD0.PH1QVVR1.DipStr2Val" />
			<DO name="StrDur" type="ABBK3A03A1LD0.PHIPTOC1.StrDur" />
			<DO name="TstOutCmd" type="ABBK3A03A1LD0.PH1QVVR1.TstOutCmd" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.FRPTOF1" lnClass="PTOF">
			<DO name="Mod" type="ABBK3A03A1LD0.LEDGGIO1.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="Str" type="ABBK3A03A1LD0.CCBRBRF1.Str" />
			<DO name="Op" type="ABBK3A03A1LD0.CCBRBRF1.OpEx" />
			<DO name="StrVal" type="ABBK3A03A1LD0.PH1QVVR1.DipStrVal" />
			<DO name="OpDlTmms" type="ABBK3A03A1LD0.HZCCASPVC1.AlmTmms" />
			<DO name="RsDlTmms" type="ABBK3A03A1LD0.GNRLLTIM1.TmOfsTmm" />
			<DO name="StrDur" type="ABBK3A03A1LD0.PHIPTOC1.StrDur" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.NSPTOV1" lnClass="PTOV">
			<DO name="Mod" type="ABBK3A03A1LD0.XGGIO100.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="Blk" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="Str" type="ABBK3A03A1LD0.CCBRBRF1.Str" />
			<DO name="Op" type="ABBK3A03A1LD0.CCBRBRF1.OpEx" />
			<DO name="StrVal" type="ABBK3A03A1LD0.PH1QVVR1.DipStrVal" />
			<DO name="OpDlTmms" type="ABBK3A03A1LD0.HZCCASPVC1.AlmTmms" />
			<DO name="RsDlTmms" type="ABBK3A03A1LD0.GNRLLTIM1.TmOfsTmm" />
			<DO name="StrDur" type="ABBK3A03A1LD0.PHIPTOC1.StrDur" />
			<DO name="TstOutCmd" type="ABBK3A03A1LD0.PH1QVVR1.TstOutCmd" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.PHPTOV1" lnClass="PTOV">
			<DO name="Mod" type="ABBK3A03A1LD0.XGGIO100.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="Blk" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="Str" type="ABBK3A03A1LD0.PHIPTOC1.Str" />
			<DO name="Op" type="ABBK3A03A1LD0.PHIPTOC1.Op" />
			<DO name="TmVCrv" type="ABBK3A03A1LD0.DPHHPTOC1.TmACrv" />
			<DO name="StrVal" type="ABBK3A03A1LD0.PH1QVVR1.DipStrVal" />
			<DO name="TmMult" type="ABBK3A03A1LD0.PH1QVVR1.DipStrVal" />
			<DO name="MinOpTmms" type="ABBK3A03A1LD0.GNRLLTIM1.TmOfsTmm" />
			<DO name="OpDlTmms" type="ABBK3A03A1LD0.HZCCASPVC1.AlmTmms" />
			<DO name="RsDlTmms" type="ABBK3A03A1LD0.GNRLLTIM1.TmOfsTmm" />
			<DO name="TypRsCrv" type="ABBK3A03A1LD0.PHPTOV1.TypRsCrv" />
			<DO name="NumPh" type="ABBK3A03A1LD0.CMMXU1.NumPh" />
			<DO name="StrDur" type="ABBK3A03A1LD0.PHIPTOC1.StrDur" />
			<DO name="TestPro" type="ABBK3A03A1LD0.DPHHPTOC1.TestPro" />
			<DO name="CrvSatRl" type="ABBK3A03A1LD0.LDEV1.ACrvSatPnt" />
			<DO name="VSel" type="ABBK3A03A1LD0.PHPTOV1.VSel" />
			<DO name="HysRl" type="ABBK3A03A1LD0.CMHAI1.TddAVal" />
			<DO name="TypTmRs" type="ABBK3A03A1LD0.PHPTOV1.TypTmRs" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.ROVPTOV1" lnClass="PTOV">
			<DO name="Mod" type="ABBK3A03A1LD0.XGGIO100.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="Str" type="ABBK3A03A1LD0.CCBRBRF1.Str" />
			<DO name="Op" type="ABBK3A03A1LD0.CCBRBRF1.OpEx" />
			<DO name="StrVal" type="ABBK3A03A1LD0.PH1QVVR1.DipStrVal" />
			<DO name="OpDlTmms" type="ABBK3A03A1LD0.HZCCASPVC1.AlmTmms" />
			<DO name="RsDlTmms" type="ABBK3A03A1LD0.GNRLLTIM1.TmOfsTmm" />
			<DO name="Blk" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="StrDur" type="ABBK3A03A1LD0.PHIPTOC1.StrDur" />
			<DO name="TstOutCmd" type="ABBK3A03A1LD0.PH1QVVR1.TstOutCmd" />
			<DO name="VResSigSel" type="ABBK3A03A1LD0.DEFHRDIR1.VResSigSel" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.LEDPTRC1" lnClass="PTRC">
			<DO name="Mod" type="ABBK3A03A1LD0.XGGIO100.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="Op" type="ABBK3A03A1LD0.LEDPTRC1.Op" />
			<DO name="Str" type="ABBK3A03A1LD0.LEDPTRC1.Str" />
			<DO name="InRs" type="ABBK3A03A1LD0.LEDGGIO1.InRsLED1" />
			<DO name="InOp" type="ABBK3A03A1LD0.LEDPTRC1.InOp" />
			<DO name="InStr" type="ABBK3A03A1LD0.LEDPTRC1.InOp" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.TRPPTRC1" lnClass="PTRC">
			<DO name="Mod" type="ABBK3A03A1LD0.XGGIO100.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="Blk" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="Tr" type="ABBK3A03A1LD0.TRPPTRC1.Tr" />
			<DO name="Op" type="ABBK3A03A1LD0.TRPPTRC1.Tr" />
			<DO name="TrPlsTmms" type="ABBK3A03A1LD0.GNRLLTIM1.TmOfsTmm" />
			<DO name="TrOutMod" type="ABBK3A03A1LD0.TRPPTRC1.TrOutMod" />
			<DO name="LORs" type="ABBK3A03A1LD0.LLN0.IndLEDRs" />
			<DO name="TrRs" type="ABBK3A03A1LD0.LLN0.IndLEDRs" />
			<DO name="ClsLO" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.FRPTRC1" lnClass="PTRC">
			<DO name="Mod" type="ABBK3A03A1LD0.XGGIO100.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="Blk" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="Op" type="ABBK3A03A1LD0.CCBRBRF1.OpEx" />
			<DO name="Str" type="ABBK3A03A1LD0.CCBRBRF1.Str" />
			<DO name="TestPro" type="ABBK3A03A1LD0.DPHHPTOC1.TestPro" />
			<DO name="StrDur" type="ABBK3A03A1LD0.PHIPTOC1.StrDur" />
			<DO name="OpModProHz" type="ABBK3A03A1LD0.FRPTRC1.OpModProHz" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.ARCPTRC11" lnClass="PTRC">
			<DO name="Mod" type="ABBK3A03A1LD0.LEDGGIO1.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="Op" type="ABBK3A03A1LD0.CCBRBRF1.OpEx" />
			<DO name="OpModArc" type="ABBK3A03A1LD0.ARCPTRC11.OpModArc" />
			<DO name="InOpMod" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.T1PTTR1" lnClass="PTTR">
			<DO name="Mod" type="ABBK3A03A1LD0.XGGIO100.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="Blk" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="Tmp" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="TmpRl" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="Str" type="ABBK3A03A1LD0.CCBRBRF1.Str" />
			<DO name="Op" type="ABBK3A03A1LD0.CCBRBRF1.OpEx" />
			<DO name="AlmThm" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="TmpMax" type="ABBK3A03A1LD0.PH1QVVR1.DipStrVal" />
			<DO name="ConsTms1" type="ABBK3A03A1LD0.HZCCASPVC1.AlmTmms" />
			<DO name="AlmVal" type="ABBK3A03A1LD0.PH1QVVR1.DipStrVal" />
			<DO name="RsTmp" type="ABBK3A03A1LD0.LLN0.IndLEDRs" />
			<DO name="InEnaMult" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="BlkThm" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="TmpUsed" type="ABBK3A03A1LD0.LLN0.SvMaxDl" />
			<DO name="TmpAmb" type="ABBK3A03A1LD0.LLN0.SvMaxDl" />
			<DO name="OpTm" type="ABBK3A03A1LD0.T1PTTR1.OpTm" />
			<DO name="BlkThmRsTm" type="ABBK3A03A1LD0.T1PTTR1.OpTm" />
			<DO name="AMult" type="ABBK3A03A1LD0.PH1QVVR1.Dip3Tmms" />
			<DO name="ARef" type="ABBK3A03A1LD0.PH1QVVR1.DipStr2Val" />
			<DO name="EnvTmpSet" type="ABBK3A03A1LD0.PH1QVVR1.DipStr2Val" />
			<DO name="IniTmp" type="ABBK3A03A1LD0.CMHAI1.TddAVal" />
			<DO name="RecTmpSet" type="ABBK3A03A1LD0.PH1QVVR1.DipStr2Val" />
			<DO name="TmpR" type="ABBK3A03A1LD0.PH1QVVR1.DipStr2Val" />
			<DO name="TstOutCmd" type="ABBK3A03A1LD0.PH1QVVR1.TstOutCmd" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.FRPTUF1" lnClass="PTUF">
			<DO name="Mod" type="ABBK3A03A1LD0.LEDGGIO1.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="Str" type="ABBK3A03A1LD0.CCBRBRF1.Str" />
			<DO name="Op" type="ABBK3A03A1LD0.CCBRBRF1.OpEx" />
			<DO name="StrVal" type="ABBK3A03A1LD0.PH1QVVR1.DipStrVal" />
			<DO name="OpDlTmms" type="ABBK3A03A1LD0.HZCCASPVC1.AlmTmms" />
			<DO name="RsDlTmms" type="ABBK3A03A1LD0.GNRLLTIM1.TmOfsTmm" />
			<DO name="StrDur" type="ABBK3A03A1LD0.PHIPTOC1.StrDur" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.PSPTUV1" lnClass="PTUV">
			<DO name="Mod" type="ABBK3A03A1LD0.XGGIO100.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="Str" type="ABBK3A03A1LD0.CCBRBRF1.Str" />
			<DO name="Op" type="ABBK3A03A1LD0.CCBRBRF1.OpEx" />
			<DO name="StrVal" type="ABBK3A03A1LD0.PH1QVVR1.DipStrVal" />
			<DO name="OpDlTmms" type="ABBK3A03A1LD0.HZCCASPVC1.AlmTmms" />
			<DO name="RsDlTmms" type="ABBK3A03A1LD0.GNRLLTIM1.TmOfsTmm" />
			<DO name="BlkVal" type="ABBK3A03A1LD0.PH1QVVR1.DipStr2Val" />
			<DO name="Blk" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="StrDur" type="ABBK3A03A1LD0.PHIPTOC1.StrDur" />
			<DO name="TstOutCmd" type="ABBK3A03A1LD0.PH1QVVR1.TstOutCmd" />
			<DO name="EnaBlkVal" type="ABBK3A03A1LD0.DEFHPTOC1.EnaVLim" />
			<DO name="HysRl" type="ABBK3A03A1LD0.CMHAI1.TddAVal" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.PHPTUV1" lnClass="PTUV">
			<DO name="Mod" type="ABBK3A03A1LD0.XGGIO100.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="Blk" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="Str" type="ABBK3A03A1LD0.PHIPTOC1.Str" />
			<DO name="Op" type="ABBK3A03A1LD0.PHIPTOC1.Op" />
			<DO name="TmVCrv" type="ABBK3A03A1LD0.DPHHPTOC1.TmACrv" />
			<DO name="StrVal" type="ABBK3A03A1LD0.PH1QVVR1.DipStrVal" />
			<DO name="TmMult" type="ABBK3A03A1LD0.PH1QVVR1.DipStrVal" />
			<DO name="MinOpTmms" type="ABBK3A03A1LD0.GNRLLTIM1.TmOfsTmm" />
			<DO name="OpDlTmms" type="ABBK3A03A1LD0.HZCCASPVC1.AlmTmms" />
			<DO name="RsDlTmms" type="ABBK3A03A1LD0.GNRLLTIM1.TmOfsTmm" />
			<DO name="TypRsCrv" type="ABBK3A03A1LD0.PHPTOV1.TypRsCrv" />
			<DO name="BlkVal" type="ABBK3A03A1LD0.CMHAI1.TddAVal" />
			<DO name="NumPh" type="ABBK3A03A1LD0.CMMXU1.NumPh" />
			<DO name="StrDur" type="ABBK3A03A1LD0.PHIPTOC1.StrDur" />
			<DO name="TestPro" type="ABBK3A03A1LD0.DPHHPTOC1.TestPro" />
			<DO name="CrvSatRl" type="ABBK3A03A1LD0.LDEV1.ACrvSatPnt" />
			<DO name="VSel" type="ABBK3A03A1LD0.PHPTOV1.VSel" />
			<DO name="EnaBlkVal" type="ABBK3A03A1LD0.LDEV1.HzAdpEna" />
			<DO name="HysRl" type="ABBK3A03A1LD0.CMHAI1.TddAVal" />
			<DO name="TypTmRs" type="ABBK3A03A1LD0.PHPTOV1.TypTmRs" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.VSQVUB1" lnClass="QVUB">
			<DO name="Mod" type="ABBK3A03A1LD0.XGGIO100.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="Blk" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="VarStr" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="MaxVVa" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="UnbDetMth" type="ABBK3A03A1LD0.VSQVUB1.UnbDetMth" />
			<DO name="StrVal" type="ABBK3A03A1LD0.IL1TCTR1.ARtg" />
			<DO name="TrgModPQ" type="ABBK3A03A1LD0.VSQVUB1.TrgModPQ" />
			<DO name="ObsPerSel" type="ABBK3A03A1LD0.VSQVUB1.ObsPerSel" />
			<DO name="ObsPerUsr" type="ABBK3A03A1LD0.LDEV1.DiOscThres" />
			<DO name="HiPctVUnb" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="ObsPerAct" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="PctUnbVal" type="ABBK3A03A1LD0.LLN0.SvMaxDl" />
			<DO name="VUnb3sMn" type="ABBK3A03A1LD0.LLN0.SvMaxDl" />
			<DO name="VUnb10mMn" type="ABBK3A03A1LD0.LLN0.SvMaxDl" />
			<DO name="PctUnb" type="ABBK3A03A1LD0.CMHAI1.TddAVal" />
			<DO name="ObsPerStr" type="ABBK3A03A1LD0.LEDGGIO1.InRsLED1" />
			<DO name="ObsPerEnd" type="ABBK3A03A1LD0.LEDGGIO1.InRsLED1" />
			<DO name="TestOth" type="ABBK3A03A1LD0.VSQVUB1.TestOth" />
			<DO name="TrgObsPer" type="ABBK3A03A1LD0.LLN0.IndLEDRs" />
			<DO name="RcdRs" type="ABBK3A03A1LD0.LLN0.IndLEDRs" />
			<DO name="PerStrDate" type="ABBK3A03A1LD0.VSQVUB1.PerStrDate" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.PH1QVVR1" lnClass="QVVR">
			<DO name="Mod" type="ABBK3A03A1LD0.XGGIO100.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="Blk" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="VarStr" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="DipStr" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="SwlStr" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="IntrStr" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="VarEnd" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="VVa" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="VVaTm" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="OpCntRs" type="ABBK3A03A1LD0.FLTRFRC1.SelRow" />
			<DO name="DipStrVal" type="ABBK3A03A1LD0.PH1QVVR1.DipStrVal" />
			<DO name="DipStr2Val" type="ABBK3A03A1LD0.PH1QVVR1.DipStr2Val" />
			<DO name="DipStr3Val" type="ABBK3A03A1LD0.PH1QVVR1.DipStr2Val" />
			<DO name="SwlStrVal" type="ABBK3A03A1LD0.PH1QVVR1.DipStrVal" />
			<DO name="SwlStr2Val" type="ABBK3A03A1LD0.PH1QVVR1.DipStr2Val" />
			<DO name="SwlStr3Val" type="ABBK3A03A1LD0.PH1QVVR1.DipStr2Val" />
			<DO name="IntrStrVal" type="ABBK3A03A1LD0.PH1QVVR1.DipStrVal" />
			<DO name="RefV" type="ABBK3A03A1LD0.PH1QVVR1.DipStr2Val" />
			<DO name="Dip1Cyc" type="ABBK3A03A1LD0.PH1QVVR1.DipStr2Val" />
			<DO name="Dip2Cyc" type="ABBK3A03A1LD0.PH1QVVR1.DipStr2Val" />
			<DO name="Dip3Tmms" type="ABBK3A03A1LD0.PH1QVVR1.Dip3Tmms" />
			<DO name="Swl1Cyc" type="ABBK3A03A1LD0.PH1QVVR1.DipStr2Val" />
			<DO name="Swl2Cyc" type="ABBK3A03A1LD0.PH1QVVR1.DipStr2Val" />
			<DO name="Swl3Tmms" type="ABBK3A03A1LD0.PH1QVVR1.Dip3Tmms" />
			<DO name="Intr1Cyc" type="ABBK3A03A1LD0.PH1QVVR1.DipStr2Val" />
			<DO name="Intr2Cyc" type="ABBK3A03A1LD0.PH1QVVR1.DipStr2Val" />
			<DO name="Intr3Tmms" type="ABBK3A03A1LD0.PH1QVVR1.Dip3Tmms" />
			<DO name="MaxDurTmms" type="ABBK3A03A1LD0.PH1QVVR1.Dip3Tmms" />
			<DO name="SwlOp" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="DipOp" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="IntrOp" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="APreVa" type="ABBK3A03A1LD0.LLN0.SvMaxDl" />
			<DO name="SwlInstCnt" type="ABBK3A03A1LD0.LLN0.ParChgCnt" />
			<DO name="SwlMomCnt" type="ABBK3A03A1LD0.LLN0.ParChgCnt" />
			<DO name="SwlTmpCnt" type="ABBK3A03A1LD0.LLN0.ParChgCnt" />
			<DO name="SwlMaxCnt" type="ABBK3A03A1LD0.LLN0.ParChgCnt" />
			<DO name="DipInstCnt" type="ABBK3A03A1LD0.LLN0.ParChgCnt" />
			<DO name="DipTmpCnt" type="ABBK3A03A1LD0.LLN0.ParChgCnt" />
			<DO name="DipMomCnt" type="ABBK3A03A1LD0.LLN0.ParChgCnt" />
			<DO name="DipMaxCnt" type="ABBK3A03A1LD0.LLN0.ParChgCnt" />
			<DO name="IntrMomCnt" type="ABBK3A03A1LD0.LLN0.ParChgCnt" />
			<DO name="IntrTmpCnt" type="ABBK3A03A1LD0.LLN0.ParChgCnt" />
			<DO name="IntrSstCnt" type="ABBK3A03A1LD0.LLN0.ParChgCnt" />
			<DO name="IntrMaxCnt" type="ABBK3A03A1LD0.LLN0.ParChgCnt" />
			<DO name="CntRs" type="ABBK3A03A1LD0.LLN0.IndLEDRs" />
			<DO name="PhSpvn" type="ABBK3A03A1LD0.PH1QVVR1.PhSpvn" />
			<DO name="OpModPh" type="ABBK3A03A1LD0.PH1QVVR1.OpModPh" />
			<DO name="TstOutCmd" type="ABBK3A03A1LD0.PH1QVVR1.TstOutCmd" />
			<DO name="VVaEna" type="ABBK3A03A1LD0.PH1QVVR1.VVaEna" />
			<DO name="VaOp" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="VaStrGen" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="VVaTyp" type="ABBK3A03A1LD0.PH1QVVR1.VVaTyp" />
			<DO name="RcdRs" type="ABBK3A03A1LD0.LLN0.IndLEDRs" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.PH2QVVR1" lnClass="QVVR">
			<DO name="Mod" type="ABBK3A03A1LD0.LEDGGIO1.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="VarStr" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="VVa" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="VVaTm" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="APreVa" type="ABBK3A03A1LD0.LLN0.SvMaxDl" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1DR.RADR1" lnClass="RADR">
			<DO name="Mod" type="ABBK3A03A1LD0.XGGIO100.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="ChTrg" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="HiTrgLev" type="ABBK3A03A1LD0.IL1TCTR1.ARtg" />
			<DO name="LoTrgLev" type="ABBK3A03A1LD0.IL1TCTR1.ARtg" />
			<DO name="ChSigSel" type="ABBK3A03A1DR.RADR1.ChSigSel" />
			<DO name="StoMod" type="ABBK3A03A1DR.RDRE1.StoModPer" />
			<DO name="ExclTmRmn" type="ABBK3A03A1LD0.LLN0.ParChgCnt" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1DR.RBDR1" lnClass="RBDR">
			<DO name="Mod" type="ABBK3A03A1LD0.XGGIO100.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="ChTrg" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="LevMod" type="ABBK3A03A1DR.RBDR1.LevMod" />
			<DO name="StoMod" type="ABBK3A03A1DR.RDRE1.StoModPer" />
			<DO name="ExclTmRmn" type="ABBK3A03A1LD0.LLN0.ParChgCnt" />
			<DO name="BinInSt" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.CCBRBRF1" lnClass="RBRF">
			<DO name="Mod" type="ABBK3A03A1LD0.XGGIO100.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="Str" type="ABBK3A03A1LD0.CCBRBRF1.Str" />
			<DO name="OpEx" type="ABBK3A03A1LD0.CCBRBRF1.OpEx" />
			<DO name="OpIn" type="ABBK3A03A1LD0.CCBRBRF1.OpEx" />
			<DO name="FailMod" type="ABBK3A03A1LD0.CCBRBRF1.FailMod" />
			<DO name="FailTmms" type="ABBK3A03A1LD0.CCBRBRF1.FailTmms" />
			<DO name="TPTrTmms" type="ABBK3A03A1LD0.LDEV1.DiVThres" />
			<DO name="DetValA" type="ABBK3A03A1LD0.IL1TCTR1.ARtg" />
			<DO name="ReTrMod" type="ABBK3A03A1LD0.CCBRBRF1.ReTrMod" />
			<DO name="TrPlsTmms" type="ABBK3A03A1LD0.LDEV1.DiVThres" />
			<DO name="Blk" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="DetValARes" type="ABBK3A03A1LD0.CMHAI1.TddAVal" />
			<DO name="AMeasMod" type="ABBK3A03A1LD0.CMMXU1.AMeasMod" />
			<DO name="CBAlmTmms" type="ABBK3A03A1LD0.LDEV1.DiVThres" />
			<DO name="OpExMod" type="ABBK3A03A1LD0.CCBRBRF1.OpExMod" />
			<DO name="InStr" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="InPosCls" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="InCBFlt" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="TstOutCmd" type="ABBK3A03A1LD0.PH1QVVR1.TstOutCmd" />
			<DO name="StrLtcMod" type="ABBK3A03A1LD0.CCBRBRF1.StrLtcMod" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.DPHHRDIR1" lnClass="RDIR">
			<DO name="Mod" type="ABBK3A03A1LD0.LEDGGIO1.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="Dir" type="ABBK3A03A1LD0.PHIPTOC1.Str" />
			<DO name="ChrAng" type="ABBK3A03A1LD0.PH1QVVR1.DipStrVal" />
			<DO name="MinFwdAng" type="ABBK3A03A1LD0.PH1QVVR1.DipStrVal" />
			<DO name="MinRvAng" type="ABBK3A03A1LD0.PH1QVVR1.DipStrVal" />
			<DO name="MaxFwdAng" type="ABBK3A03A1LD0.PH1QVVR1.DipStrVal" />
			<DO name="MaxRvAng" type="ABBK3A03A1LD0.PH1QVVR1.DipStrVal" />
			<DO name="BlkValA" type="ABBK3A03A1LD0.IL1TCTR1.ARtg" />
			<DO name="BlkValV" type="ABBK3A03A1LD0.IL1TCTR1.ARtg" />
			<DO name="PolQty" type="ABBK3A03A1LD0.DPHHRDIR1.PolQty" />
			<DO name="VMemTmms" type="ABBK3A03A1LD0.PH1QVVR1.Dip3Tmms" />
			<DO name="OpChrAngPhsA" type="ABBK3A03A1LD0.LLN0.SvMaxDl" />
			<DO name="OpChrAngPhsB" type="ABBK3A03A1LD0.LLN0.SvMaxDl" />
			<DO name="OpChrAngPhsC" type="ABBK3A03A1LD0.LLN0.SvMaxDl" />
			<DO name="VMemUsedSt" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.DEFHRDIR1" lnClass="RDIR">
			<DO name="Mod" type="ABBK3A03A1LD0.LEDGGIO1.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="Dir" type="ABBK3A03A1LD0.CCBRBRF1.Str" />
			<DO name="ChrAng" type="ABBK3A03A1LD0.PH1QVVR1.DipStrVal" />
			<DO name="MinFwdAng" type="ABBK3A03A1LD0.PH1QVVR1.DipStrVal" />
			<DO name="MinRvAng" type="ABBK3A03A1LD0.PH1QVVR1.DipStrVal" />
			<DO name="MaxFwdAng" type="ABBK3A03A1LD0.PH1QVVR1.DipStrVal" />
			<DO name="MaxRvAng" type="ABBK3A03A1LD0.PH1QVVR1.DipStrVal" />
			<DO name="BlkValA" type="ABBK3A03A1LD0.IL1TCTR1.ARtg" />
			<DO name="BlkValV" type="ABBK3A03A1LD0.IL1TCTR1.ARtg" />
			<DO name="PolQty" type="ABBK3A03A1LD0.DEFHRDIR1.PolQty" />
			<DO name="InRcaCtl" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="OpModEF" type="ABBK3A03A1LD0.DEFHRDIR1.OpModEF" />
			<DO name="CorAng" type="ABBK3A03A1LD0.CMHAI1.TddAVal" />
			<DO name="RevPol" type="ABBK3A03A1LD0.LDEV1.HzAdpEna" />
			<DO name="OpAEF" type="ABBK3A03A1LD0.LLN0.SvMaxDl" />
			<DO name="OpPolAng" type="ABBK3A03A1LD0.LLN0.SvMaxDl" />
			<DO name="OpChrAng" type="ABBK3A03A1LD0.LLN0.SvMaxDl" />
			<DO name="VResSigSel" type="ABBK3A03A1LD0.DEFHRDIR1.VResSigSel" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1DR.RDRE1" lnClass="RDRE">
			<DO name="Mod" type="ABBK3A03A1LD0.LEDGGIO1.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="RcdTrg" type="ABBK3A03A1LD0.XGGIO100.SPCSO1" />
			<DO name="MemClr" type="ABBK3A03A1LD0.XGGIO100.SPCSO1" />
			<DO name="RcdMade" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="FltNum" type="ABBK3A03A1LD0.LPHD1.NumPwrUp" />
			<DO name="RcdStr" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="MemUsed" type="ABBK3A03A1LD0.LPHD1.NumPwrUp" />
			<DO name="PerTrgTms" type="ABBK3A03A1LD0.CCBRBRF1.FailTmms" />
			<DO name="ExclTmms" type="ABBK3A03A1LD0.CCBRBRF1.FailTmms" />
			<DO name="RcdMod" type="ABBK3A03A1DR.RDRE1.RcdMod" />
			<DO name="RcdDltInd" type="ABBK3A03A1LD0.LEDGGIO1.InRsLED1" />
			<DO name="RmnRcdCap" type="ABBK3A03A1LD0.LLN0.ParChgCnt" />
			<DO name="MemFullSt" type="ABBK3A03A1LD0.LEDGGIO1.InRsLED1" />
			<DO name="OvWrRcdInd" type="ABBK3A03A1LD0.LEDGGIO1.InRsLED1" />
			<DO name="PreTrgLen" type="ABBK3A03A1LD0.LDEV1.DiOscThres" />
			<DO name="RcdLen" type="ABBK3A03A1LD0.LDEV1.DiOscThres" />
			<DO name="StoRteSel" type="ABBK3A03A1DR.RDRE1.StoRteSel" />
			<DO name="StoModPer" type="ABBK3A03A1DR.RDRE1.StoModPer" />
			<DO name="StoModMan" type="ABBK3A03A1DR.RDRE1.StoModPer" />
			<DO name="PerTmRmn" type="ABBK3A03A1LD0.LLN0.ParChgCnt" />
			<DO name="PerTrgInd" type="ABBK3A03A1LD0.LEDGGIO1.InRsLED1" />
			<DO name="ManTrgInd" type="ABBK3A03A1LD0.LEDGGIO1.InRsLED1" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.ARCSARC11" lnClass="SARC">
			<DO name="Mod" type="ABBK3A03A1LD0.XGGIO100.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="FACntRs" type="ABBK3A03A1LD0.FLTRFRC1.SelRow" />
			<DO name="FADet" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="Blk" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="InRemFA" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="TstOutCmd" type="ABBK3A03A1LD0.PH1QVVR1.TstOutCmd" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.SSCBR1" lnClass="SCBR">
			<DO name="Mod" type="ABBK3A03A1LD0.XGGIO100.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="Blk" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="ColOpn" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="OpCntAlm" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="OpTmOpn" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="OpTmCls" type="ABBK3A03A1LD0.PEAVMMXU1.TotW" />
			<DO name="OpTmAlm" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="OpAlmNum" type="ABBK3A03A1LD0.GNRLLTIM1.TmOfsTmm" />
			<DO name="OpCntRs" type="ABBK3A03A1LD0.GSAL1.OpCntRs" />
			<DO name="InPosOpn" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="InPosCls" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="ColCls" type="ABBK3A03A1LD0.LEDGGIO1.InRsLED1" />
			<DO name="PosOpn" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="PosIvd" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="PosCls" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="OpnAlm" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="ClsAlm" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="OpCntLO" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="LonTmAlm" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="APwrAlm" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="APwrLO" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="RmnNumOpAlm" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="OpnAlmTmms" type="ABBK3A03A1LD0.LDEV1.DiOscThres" />
			<DO name="CorOpnTmms" type="ABBK3A03A1LD0.LDEV1.DiOscThres" />
			<DO name="ClsAlmTmms" type="ABBK3A03A1LD0.LDEV1.DiOscThres" />
			<DO name="CorClsTmms" type="ABBK3A03A1LD0.LDEV1.DiOscThres" />
			<DO name="CorDifTmms" type="ABBK3A03A1LD0.LDEV1.DiOscThres" />
			<DO name="OpLONum" type="ABBK3A03A1LD0.LDEV1.DiOscThres" />
			<DO name="OpNumRtg" type="ABBK3A03A1LD0.LDEV1.DiOscThres" />
			<DO name="NumOpAlmLev" type="ABBK3A03A1LD0.LDEV1.DiOscThres" />
			<DO name="OpNumFlt" type="ABBK3A03A1LD0.LDEV1.DiOscThres" />
			<DO name="CntIniVal" type="ABBK3A03A1LD0.LDEV1.DiOscThres" />
			<DO name="InaAlmTmd" type="ABBK3A03A1LD0.LDEV1.DiOscThres" />
			<DO name="IniInaTmd" type="ABBK3A03A1LD0.LDEV1.DiOscThres" />
			<DO name="InaAlmTmh" type="ABBK3A03A1LD0.LDEV1.DiOscThres" />
			<DO name="InaTmdCnt" type="ABBK3A03A1LD0.LLN0.ParChgCnt" />
			<DO name="RsAccmAPwr" type="ABBK3A03A1LD0.LLN0.IndLEDRs" />
			<DO name="RsCBWear" type="ABBK3A03A1LD0.LLN0.IndLEDRs" />
			<DO name="RsTrvTm" type="ABBK3A03A1LD0.LLN0.IndLEDRs" />
			<DO name="TestSpvn" type="ABBK3A03A1LD0.SSCBR1.TestSpvn" />
			<DO name="TrvClcMod" type="ABBK3A03A1LD0.SSCBR1.TrvClcMod" />
			<DO name="DirCff" type="ABBK3A03A1LD0.LDEV1.ACrvSatPnt" />
			<DO name="IniRmnNumOp" type="ABBK3A03A1LD0.LDEV1.ACrvSatPnt" />
			<DO name="AlmAccmAPwr" type="ABBK3A03A1LD0.CMHAI1.TddAVal" />
			<DO name="AccmStopA" type="ABBK3A03A1LD0.CMHAI1.TddAVal" />
			<DO name="LOAccmAPwr" type="ABBK3A03A1LD0.CMHAI1.TddAVal" />
			<DO name="AExpn" type="ABBK3A03A1LD0.LDEV1.ACrvSatPnt" />
			<DO name="AOpRtg" type="ABBK3A03A1LD0.CMHAI1.TddAVal" />
			<DO name="AFltRtg" type="ABBK3A03A1LD0.CMHAI1.TddAVal" />
			<DO name="IniAccmAPwr" type="ABBK3A03A1LD0.CMHAI1.TddAVal" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.SPH1SCBR1" lnClass="SCBR">
			<DO name="Mod" type="ABBK3A03A1LD0.LEDGGIO1.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="ColOpn" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="RmnNumOp" type="ABBK3A03A1LD0.SPH1SCBR1.RmnNumOp" />
			<DO name="AccmAPwr" type="ABBK3A03A1LD0.LLN0.SvMaxDl" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.TCSSCBR1" lnClass="SCBR">
			<DO name="Mod" type="ABBK3A03A1LD0.XGGIO100.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="Blk" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="OpDlTmms" type="ABBK3A03A1LD0.LDEV1.DiOscThres" />
			<DO name="RsDlTmms" type="ABBK3A03A1LD0.LDEV1.DiOscThres" />
			<DO name="CircAlm" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="TstOutCmd" type="ABBK3A03A1LD0.PH1QVVR1.TstOutCmd" />
			<DO name="ColOpn" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.SSIMG1" lnClass="SIMG">
			<DO name="Mod" type="ABBK3A03A1LD0.LEDGGIO1.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="InsAlm" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="InsBlk" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="PresAlm" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="PresBlk" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="InsAlmTmms" type="ABBK3A03A1LD0.LDEV1.DiOscThres" />
			<DO name="InsBlkTmms" type="ABBK3A03A1LD0.LDEV1.DiVThres" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.SSOPM1" lnClass="SOPM">
			<DO name="Mod" type="ABBK3A03A1LD0.LEDGGIO1.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="SprChaAlm" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="SprChaStr" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="SprChaStop" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="SprChaTmms" type="ABBK3A03A1LD0.LDEV1.DiVThres" />
			<DO name="TmsSprCha" type="ABBK3A03A1LD0.LLN0.SvMaxDl" />
			<DO name="RsSprChaTm" type="ABBK3A03A1LD0.LLN0.IndLEDRs" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.MDSOPT1" lnClass="SOPT">
			<DO name="Mod" type="ABBK3A03A1LD0.MBSLPRT1.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LINF1.Beh" />
			<DO name="NamPlt" type="ABBK3A03A1LD0.LINF1.NamPlt" />
			<DO name="Blk" type="ABBK3A03A1LD0.LEDGGIO1.InRsLED1" />
			<DO name="OpTmh" type="ABBK3A03A1LD0.LLN0.ParChgCnt" />
			<DO name="OpTmRs" type="ABBK3A03A1LD0.XGGIO100.SPCSO1" />
			<DO name="OpTmWrn" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="OpTmAlm" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="TmOp" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="OpWrnTmh" type="ABBK3A03A1LD0.LDEV1.DiOscThres" />
			<DO name="OpAlmTmh" type="ABBK3A03A1LD0.LDEV1.DiOscThres" />
			<DO name="IniOpTmh" type="ABBK3A03A1LD0.GNRLLTIM1.TmOfsTmm" />
			<DO name="OpActTmh" type="ABBK3A03A1LD0.GNRLLTIM1.TmOfsTmm" />
			<DO name="OpActMod" type="ABBK3A03A1LD0.MDSOPT1.OpActMod" />
			<DO name="TstOutCmd" type="ABBK3A03A1LD0.MDSOPT1.TstOutCmd" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.IL1TCTR1" lnClass="TCTR">
			<DO name="Mod" type="ABBK3A03A1LD0.LEDGGIO1.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="AmpSv" type="ABBK3A03A1LD0.IL1TCTR1.AmpSv" />
			<DO name="ARtg" type="ABBK3A03A1LD0.IL1TCTR1.ARtg" />
			<DO name="Cor" type="ABBK3A03A1LD0.IL1TCTR1.Cor" />
			<DO name="AngCor" type="ABBK3A03A1LD0.IL1TCTR1.ARtg" />
			<DO name="Alm" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="Wrn" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="ARtgScy" type="ABBK3A03A1LD0.IL1TCTR1.ARtgScy" />
			<DO name="ARtgNom" type="ABBK3A03A1LD0.LDEV1.ACrvSatPnt" />
			<DO name="VRtgScyRat" type="ABBK3A03A1LD0.LDEV1.ACrvSatPnt" />
			<DO name="RevPol" type="ABBK3A03A1LD0.LDEV1.HzAdpEna" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.RESTCTR1" lnClass="TCTR">
			<DO name="Mod" type="ABBK3A03A1LD0.LEDGGIO1.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="AmpSv" type="ABBK3A03A1LD0.IL1TCTR1.AmpSv" />
			<DO name="ARtg" type="ABBK3A03A1LD0.IL1TCTR1.ARtg" />
			<DO name="Cor" type="ABBK3A03A1LD0.IL1TCTR1.Cor" />
			<DO name="AngCor" type="ABBK3A03A1LD0.IL1TCTR1.ARtg" />
			<DO name="Alm" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="Wrn" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="ARtgScy" type="ABBK3A03A1LD0.IL1TCTR1.ARtgScy" />
			<DO name="RevPol" type="ABBK3A03A1LD0.LDEV1.HzAdpEna" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.UL1TVTR1" lnClass="TVTR">
			<DO name="Mod" type="ABBK3A03A1LD0.LEDGGIO1.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="VolSv" type="ABBK3A03A1LD0.IL1TCTR1.AmpSv" />
			<DO name="FuFail" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="VRtg" type="ABBK3A03A1LD0.IL1TCTR1.ARtg" />
			<DO name="Rat" type="ABBK3A03A1LD0.IL1TCTR1.Cor" />
			<DO name="Cor" type="ABBK3A03A1LD0.IL1TCTR1.Cor" />
			<DO name="AngCor" type="ABBK3A03A1LD0.IL1TCTR1.ARtg" />
			<DO name="Alm" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="Wrn" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="VRtgScy" type="ABBK3A03A1LD0.LDEV1.ACrvSatPnt" />
			<DO name="VConnTyp" type="ABBK3A03A1LD0.UL1TVTR1.VConnTyp" />
			<DO name="VInTyp" type="ABBK3A03A1LD0.UL1TVTR1.VInTyp" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1LD0.RESTVTR1" lnClass="TVTR">
			<DO name="Mod" type="ABBK3A03A1LD0.LEDGGIO1.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="VolSv" type="ABBK3A03A1LD0.IL1TCTR1.AmpSv" />
			<DO name="VRtg" type="ABBK3A03A1LD0.IL1TCTR1.ARtg" />
			<DO name="Cor" type="ABBK3A03A1LD0.IL1TCTR1.Cor" />
			<DO name="AngCor" type="ABBK3A03A1LD0.IL1TCTR1.ARtg" />
			<DO name="Alm" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="Wrn" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="VRtgScy" type="ABBK3A03A1LD0.LDEV1.ACrvSatPnt" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1CTRL.CBXCBR1" lnClass="XCBR">
			<DO name="Mod" type="ABBK3A03A1LD0.LEDGGIO1.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="Loc" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="EEName" type="ABBK3A03A1CTRL.DCXSWI1.EEName" />
			<DO name="OpCnt" type="ABBK3A03A1LD0.LPHD1.NumPwrUp" />
			<DO name="Pos" type="ABBK3A03A1CTRL.DCXSWI1.Pos" />
			<DO name="BlkOpn" type="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" />
			<DO name="BlkCls" type="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" />
			<DO name="CBOpCap" type="ABBK3A03A1CTRL.CBXCBR1.CBOpCap" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1CTRL.DCXSWI1" lnClass="XSWI">
			<DO name="Mod" type="ABBK3A03A1LD0.LEDGGIO1.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="Loc" type="ABBK3A03A1LD0.LEDGGIO1.Alm1" />
			<DO name="EEName" type="ABBK3A03A1CTRL.DCXSWI1.EEName" />
			<DO name="OpCnt" type="ABBK3A03A1LD0.LPHD1.NumPwrUp" />
			<DO name="Pos" type="ABBK3A03A1CTRL.DCXSWI1.Pos" />
			<DO name="BlkOpn" type="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" />
			<DO name="BlkCls" type="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" />
			<DO name="SwTyp" type="ABBK3A03A1CTRL.DCXSWI1.SwTyp" />
			<DO name="SwOpCap" type="ABBK3A03A1CTRL.DCXSWI1.SwOpCap" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1CTRL.DCCILO1" lnClass="CILO">
			<DO name="Mod" type="ABBK3A03A1LD0.LEDGGIO1.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="EnaOpn" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="EnaCls" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="ItlByps" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1CTRL.CBCILO1" lnClass="CILO">
			<DO name="Mod" type="ABBK3A03A1LD0.LEDGGIO1.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="EnaOpn" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="EnaCls" type="ABBK3A03A1LD0.LPHD1.Proxy" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1CTRL.DCCSWI1" lnClass="CSWI">
			<DO name="Mod" type="ABBK3A03A1LD0.XGGIO100.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="Loc" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="OpCntRs" type="ABBK3A03A1LD0.FLTRFRC1.SelRow" />
			<DO name="Pos" type="ABBK3A03A1CTRL.DCCSWI1.Pos" />
			<DO name="OpOpn" type="ABBK3A03A1LD0.CCBRBRF1.OpEx" />
			<DO name="OpCls" type="ABBK3A03A1LD0.CCBRBRF1.OpEx" />
			<DO name="PosDlTmms" type="ABBK3A03A1LD0.LDEV1.DiOscThres" />
			<DO name="PosOpn" type="ABBK3A03A1LD0.LEDGGIO1.InRsLED1" />
			<DO name="PosCls" type="ABBK3A03A1LD0.LEDGGIO1.InRsLED1" />
			<DO name="PosOk" type="ABBK3A03A1LD0.LEDGGIO1.InRsLED1" />
			<DO name="AdpPls" type="ABBK3A03A1LD0.LDEV1.HzAdpEna" />
			<DO name="OpnEna" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="ClsEna" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
		</LNodeType>
		<LNodeType id="ABBK3A03A1CTRL.CBCSWI1" lnClass="CSWI">
			<DO name="Mod" type="ABBK3A03A1LD0.XGGIO100.Mod" />
			<DO name="Beh" type="ABBK3A03A1LD0.LLN0.Beh" />
			<DO name="Loc" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="OpCntRs" type="ABBK3A03A1LD0.FLTRFRC1.SelRow" />
			<DO name="Pos" type="ABBK3A03A1CTRL.DCCSWI1.Pos" />
			<DO name="OpOpn" type="ABBK3A03A1LD0.CCBRBRF1.OpEx" />
			<DO name="OpCls" type="ABBK3A03A1LD0.CCBRBRF1.OpEx" />
			<DO name="SelOpn" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="SelCls" type="ABBK3A03A1LD0.LPHD1.Proxy" />
			<DO name="PosDlTmms" type="ABBK3A03A1LD0.LDEV1.DiOscThres" />
			<DO name="PosOpn" type="ABBK3A03A1LD0.LEDGGIO1.InRsLED1" />
			<DO name="PosCls" type="ABBK3A03A1LD0.LEDGGIO1.InRsLED1" />
			<DO name="PosOk" type="ABBK3A03A1LD0.LEDGGIO1.InRsLED1" />
			<DO name="AdpPls" type="ABBK3A03A1LD0.LDEV1.HzAdpEna" />
			<DO name="OpnEna" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="ClsEna" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="InSynOk" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
			<DO name="SynItlByps" type="ABBK3A03A1LD0.LDEV1.StLstOv" />
		</LNodeType>
		<DOType id="ABBK3A03A1LD0.LEDPTRC1.Str" cdc="ACD">
			<DA name="general" fc="ST" bType="BOOLEAN" />
			<DA name="dirGeneral" fc="ST" bType="Enum" type="FaultDirectionKind" />
			<DA name="phsA" fc="ST" bType="BOOLEAN" />
			<DA name="dirPhsA" fc="ST" bType="Enum" type="ABBIED600_Rev1_PhaseFaultDirectionKind" />
			<DA name="phsB" fc="ST" bType="BOOLEAN" />
			<DA name="dirPhsB" fc="ST" bType="Enum" type="ABBIED600_Rev1_PhaseFaultDirectionKind" />
			<DA name="phsC" fc="ST" bType="BOOLEAN" />
			<DA name="dirPhsC" fc="ST" bType="Enum" type="ABBIED600_Rev1_PhaseFaultDirectionKind" />
			<DA name="neut" fc="ST" bType="BOOLEAN" />
			<DA name="dirNeut" fc="ST" bType="Enum" type="ABBIED600_Rev1_PhaseFaultDirectionKind" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="d" fc="DC" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.CCBRBRF1.Str" cdc="ACD">
			<DA name="general" fc="ST" bType="BOOLEAN" />
			<DA name="dirGeneral" fc="ST" bType="Enum" type="FaultDirectionKind" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="d" fc="DC" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.SEQSPVC1.Str" cdc="ACD">
			<DA name="general" fc="ST" bType="BOOLEAN" />
			<DA name="dirGeneral" fc="ST" bType="Enum" type="FaultDirectionKind" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.PHIPTOC1.Str" cdc="ACD">
			<DA name="general" fc="ST" bType="BOOLEAN" />
			<DA name="dirGeneral" fc="ST" bType="Enum" type="FaultDirectionKind" />
			<DA name="phsA" fc="ST" bType="BOOLEAN" />
			<DA name="dirPhsA" fc="ST" bType="Enum" type="ABBIED600_Rev1_PhaseFaultDirectionKind" />
			<DA name="phsB" fc="ST" bType="BOOLEAN" />
			<DA name="dirPhsB" fc="ST" bType="Enum" type="ABBIED600_Rev1_PhaseFaultDirectionKind" />
			<DA name="phsC" fc="ST" bType="BOOLEAN" />
			<DA name="dirPhsC" fc="ST" bType="Enum" type="ABBIED600_Rev1_PhaseFaultDirectionKind" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="d" fc="DC" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.LEDPTRC1.Op" cdc="ACT">
			<DA name="general" fc="ST" bType="BOOLEAN" />
			<DA name="phsA" fc="ST" bType="BOOLEAN" />
			<DA name="phsB" fc="ST" bType="BOOLEAN" />
			<DA name="phsC" fc="ST" bType="BOOLEAN" />
			<DA name="neut" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="d" fc="DC" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.CCBRBRF1.OpEx" cdc="ACT">
			<DA name="general" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="d" fc="DC" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.TRPPTRC1.Tr" cdc="ACT">
			<DA name="general" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="dU" fc="DC" bType="Unicode255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.PHIPTOC1.Op" cdc="ACT">
			<DA name="general" fc="ST" bType="BOOLEAN" />
			<DA name="phsA" fc="ST" bType="BOOLEAN" />
			<DA name="phsB" fc="ST" bType="BOOLEAN" />
			<DA name="phsC" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="d" fc="DC" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.LDEV1.ACrvSatPnt" cdc="ASG">
			<DA name="setMag" fc="SP" bType="Struct" type="ABBK3A03A1LD0.LDEV1.ACrvSatPnt.setMag" />
			<DA name="minVal" fc="CF" bType="Struct" type="ABBK3A03A1LD0.LDEV1.ACrvSatPnt.minVal" />
			<DA name="maxVal" fc="CF" bType="Struct" type="ABBK3A03A1LD0.LDEV1.ACrvSatPnt.minVal" />
			<DA name="stepSize" fc="CF" bType="Struct" type="ABBK3A03A1LD0.LDEV1.ACrvSatPnt.minVal" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.IL1TCTR1.ARtg" cdc="ASG">
			<DA name="setMag" fc="SP" bType="Struct" type="ABBK3A03A1LD0.LDEV1.ACrvSatPnt.setMag" />
			<DA name="units" fc="CF" bType="Struct" type="ABBK3A03A1LD0.LLN0.SvMaxDl.units" />
			<DA name="minVal" fc="CF" bType="Struct" type="ABBK3A03A1LD0.LDEV1.ACrvSatPnt.minVal" />
			<DA name="maxVal" fc="CF" bType="Struct" type="ABBK3A03A1LD0.LDEV1.ACrvSatPnt.minVal" />
			<DA name="stepSize" fc="CF" bType="Struct" type="ABBK3A03A1LD0.LDEV1.ACrvSatPnt.minVal" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.IL1TCTR1.Cor" cdc="ASG">
			<DA name="setMag" fc="SP" bType="Struct" type="ABBK3A03A1LD0.LDEV1.ACrvSatPnt.setMag" />
			<DA name="minVal" fc="CF" bType="Struct" type="ABBK3A03A1LD0.LDEV1.ACrvSatPnt.minVal" />
			<DA name="maxVal" fc="CF" bType="Struct" type="ABBK3A03A1LD0.LDEV1.ACrvSatPnt.minVal" />
			<DA name="stepSize" fc="CF" bType="Struct" type="ABBK3A03A1LD0.LDEV1.ACrvSatPnt.minVal" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.PH1QVVR1.DipStrVal" cdc="ASG">
			<DA name="setMag" fc="SE" bType="Struct" type="ABBK3A03A1LD0.PH1QVVR1.DipStrVal.setMag" />
			<DA name="units" fc="CF" bType="Struct" type="ABBK3A03A1LD0.LLN0.SvMaxDl.units" />
			<DA name="minVal" fc="CF" bType="Struct" type="ABBK3A03A1LD0.LDEV1.ACrvSatPnt.minVal" />
			<DA name="maxVal" fc="CF" bType="Struct" type="ABBK3A03A1LD0.LDEV1.ACrvSatPnt.minVal" />
			<DA name="stepSize" fc="CF" bType="Struct" type="ABBK3A03A1LD0.LDEV1.ACrvSatPnt.minVal" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.PH1QVVR1.DipStr2Val" cdc="ASG">
			<DA name="setMag" fc="SE" bType="Struct" type="ABBK3A03A1LD0.PH1QVVR1.DipStrVal.setMag" />
			<DA name="units" fc="CF" bType="Struct" type="ABBK3A03A1LD0.LLN0.SvMaxDl.units" />
			<DA name="minVal" fc="CF" bType="Struct" type="ABBK3A03A1LD0.LDEV1.ACrvSatPnt.minVal" />
			<DA name="maxVal" fc="CF" bType="Struct" type="ABBK3A03A1LD0.LDEV1.ACrvSatPnt.minVal" />
			<DA name="stepSize" fc="CF" bType="Struct" type="ABBK3A03A1LD0.LDEV1.ACrvSatPnt.minVal" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.CMHAI1.TddAVal" cdc="ASG">
			<DA name="setMag" fc="SP" bType="Struct" type="ABBK3A03A1LD0.LDEV1.ACrvSatPnt.setMag" />
			<DA name="units" fc="CF" bType="Struct" type="ABBK3A03A1LD0.LLN0.SvMaxDl.units" />
			<DA name="minVal" fc="CF" bType="Struct" type="ABBK3A03A1LD0.LDEV1.ACrvSatPnt.minVal" />
			<DA name="maxVal" fc="CF" bType="Struct" type="ABBK3A03A1LD0.LDEV1.ACrvSatPnt.minVal" />
			<DA name="stepSize" fc="CF" bType="Struct" type="ABBK3A03A1LD0.LDEV1.ACrvSatPnt.minVal" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.PEMMTR1.SupWh" cdc="BCR">
			<DA name="actVal" fc="ST" bType="INT64" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="units" fc="CF" bType="Struct" type="ABBK3A03A1LD0.LLN0.SvMaxDl.units" />
			<DA name="pulsQty" fc="CF" bType="FLOAT32" />
			<DA name="d" fc="DC" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.CMMXU1.A.phsA" cdc="CMV">
			<DA name="instCVal" fc="MX" bType="Struct" type="ABBK3A03A1LD0.CMMXU1.A.phsA.instCVal" />
			<DA name="cVal" fc="MX" bType="Struct" type="ABBK3A03A1LD0.CMMXU1.A.phsA.cVal" />
			<DA name="range" fc="MX" bType="Enum" type="RangeKind" />
			<DA name="q" fc="MX" bType="Quality" />
			<DA name="t" fc="MX" bType="Timestamp" />
			<DA name="units" fc="CF" bType="Struct" type="ABBK3A03A1LD0.LLN0.SvMaxDl.units" />
			<DA name="db" fc="CF" bType="INT32U" />
			<DA name="zeroDb" fc="CF" bType="INT32U" />
			<DA name="rangeC" fc="CF" bType="Struct" type="ABBK3A03A1LD0.CMMXU1.A.phsA.rangeC" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.CAVMMXU1.A.phsA" cdc="CMV">
			<DA name="cVal" fc="MX" bType="Struct" type="ABBK3A03A1LD0.CMMXU1.A.phsA.cVal" />
			<DA name="q" fc="MX" bType="Quality" />
			<DA name="t" fc="MX" bType="Timestamp" />
			<DA name="units" fc="CF" bType="Struct" type="ABBK3A03A1LD0.LLN0.SvMaxDl.units" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.VMMXU1.PhV.phsA" cdc="CMV">
			<DA name="cVal" fc="MX" bType="Struct" type="ABBK3A03A1LD0.CMMXU1.A.phsA.instCVal" />
			<DA name="q" fc="MX" bType="Quality" />
			<DA name="t" fc="MX" bType="Timestamp" />
			<DA name="units" fc="CF" bType="Struct" type="ABBK3A03A1LD0.LLN0.SvMaxDl.units" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.DPHHPTOC1.TmACrv" cdc="CURVE">
			<DA name="setCharact" fc="SE" bType="Enum" type="ABBIED600_Rev1_CurveCharKind" />
			<DA name="setParA" fc="SP" bType="FLOAT32" />
			<DA name="setParB" fc="SP" bType="FLOAT32" />
			<DA name="setParC" fc="SP" bType="FLOAT32" />
			<DA name="setParD" fc="SP" bType="FLOAT32" />
			<DA name="setParE" fc="SP" bType="FLOAT32" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.VMMXU1.PPV" cdc="DEL">
			<DA name="d" fc="DC" bType="VisString255" />
			<SDO name="phsAB" type="ABBK3A03A1LD0.CMMXU1.A.phsA" />
			<SDO name="phsBC" type="ABBK3A03A1LD0.CMMXU1.A.phsA" />
			<SDO name="phsCA" type="ABBK3A03A1LD0.CMMXU1.A.phsA" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.VAVMMXU1.PPV" cdc="DEL">
			<DA name="d" fc="DC" bType="VisString255" />
			<SDO name="phsAB" type="ABBK3A03A1LD0.CAVMMXU1.A.phsA" />
			<SDO name="phsBC" type="ABBK3A03A1LD0.CAVMMXU1.A.phsA" />
			<SDO name="phsCA" type="ABBK3A03A1LD0.CAVMMXU1.A.phsA" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.VAMMXU2.PPV" cdc="DEL">
			<DA name="d" fc="DC" bType="VisString255" />
			<SDO name="phsAB" type="ABBK3A03A1LD0.CMMXU1.A.phsA" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.VAAVMMXU2.PPV" cdc="DEL">
			<DA name="d" fc="DC" bType="VisString255" />
			<SDO name="phsAB" type="ABBK3A03A1LD0.CAVMMXU1.A.phsA" />
		</DOType>
		<DOType id="ABBK3A03A1CTRL.DCCSWI1.Pos" cdc="DPC">
			<DA name="SBOw" fc="CO" bType="Struct" type="ABBK3A03A1LD0.LLN0.IndLEDRs.Oper" />
			<DA name="Oper" fc="CO" bType="Struct" type="ABBK3A03A1LD0.LLN0.IndLEDRs.Oper" />
			<DA name="Cancel" fc="CO" bType="Struct" type="ABBK3A03A1CTRL.DCCSWI1.Pos.Cancel" />
			<DA name="stVal" fc="ST" bType="Dbpos" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="stSeld" fc="ST" bType="BOOLEAN" />
			<DA name="pulseConfig" fc="CF" bType="Struct" type="ABBK3A03A1CTRL.DCCSWI1.Pos.pulseConfig" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="ABBIED600_Rev1_CtlModelKind_StatusDirectSbo" />
			<DA name="sboTimeout" fc="CF" bType="INT32U" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="dU" fc="DC" bType="Unicode255" />
			<DA name="operTimeout" fc="CF" bType="INT32U" />
		</DOType>
		<DOType id="ABBK3A03A1CTRL.DCXSWI1.Pos" cdc="DPC">
			<DA name="stVal" fc="ST" bType="Dbpos" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="ABBIED600_Rev1_CtlModelKind_Status" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="dU" fc="DC" bType="Unicode255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.LPHD1.PhyNam" cdc="DPL">
			<DA name="vendor" fc="DC" bType="VisString255" />
			<DA name="hwRev" fc="DC" bType="VisString255" />
			<DA name="swRev" fc="DC" bType="VisString255" />
			<DA name="serNum" fc="DC" bType="VisString255" />
			<DA name="model" fc="DC" bType="VisString255" />
			<DA name="location" fc="DC" bType="VisString255" />
			<DA name="name" fc="DC" bType="VisString64" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.LINF1.CardNam" cdc="DPL">
			<DA name="vendor" fc="DC" bType="VisString255" />
			<DA name="hwRev" fc="DC" bType="VisString255" />
			<DA name="swRev" fc="DC" bType="VisString255" />
			<DA name="serNum" fc="DC" bType="VisString255" />
			<DA name="model" fc="DC" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1CTRL.LPHD1.PhyNam" cdc="DPL">
			<DA name="vendor" fc="DC" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1CTRL.DCXSWI1.EEName" cdc="DPL">
			<DA name="vendor" fc="DC" bType="VisString255" />
			<DA name="serNum" fc="DC" bType="VisString255" />
			<DA name="model" fc="DC" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.LLN0.Mod" cdc="ENC">
			<DA name="Oper" fc="CO" bType="Struct" type="ABBK3A03A1LD0.LLN0.Mod.Oper" />
			<DA name="stVal" fc="ST" bType="Enum" type="ABBIED600_Rev1_BehaviourModeKind_OnTestBlockOff" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.XGGIO100.Mod" cdc="ENC">
			<DA name="Oper" fc="CO" bType="Struct" type="ABBK3A03A1LD0.XGGIO100.Mod.Oper" />
			<DA name="stVal" fc="ST" bType="Enum" type="ABBIED600_Rev1_BehaviourModeKind_OnOff" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.LEDGGIO1.Mod" cdc="ENC">
			<DA name="stVal" fc="ST" bType="Enum" type="BehaviourModeKind" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="ABBIED600_Rev1_CtlModelKind_Status" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.LEDGGIO1.LEDSt1" cdc="ENC">
			<DA name="Oper" fc="CO" bType="Struct" type="ABBK3A03A1LD0.LEDGGIO1.LEDSt1.Oper" />
			<DA name="stVal" fc="ST" bType="Enum" type="ABBIED600_Rev1_AlmLedSt" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="dU" fc="DC" bType="Unicode255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.MBSLPRT1.Mod" cdc="ENC">
			<DA name="Oper" fc="CO" bType="Struct" type="ABBK3A03A1LD0.XGGIO100.Mod.Oper" />
			<DA name="stVal" fc="ST" bType="Enum" type="ABBIED600_Rev1_BehaviourModeKind_OnOff" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.PH1QVVR1.TstOutCmd" cdc="ENC">
			<DA name="Oper" fc="CO" bType="Struct" type="ABBK3A03A1LD0.PH1QVVR1.TstOutCmd.Oper" />
			<DA name="stVal" fc="ST" bType="Enum" type="ABBIED600_Rev20_TstOutKind" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.QVV1RQRC1.Mod" cdc="ENC">
			<DA name="stVal" fc="ST" bType="Enum" type="BehaviourModeKind" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="ABBIED600_Rev1_CtlModelKind_Status" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.VSQVUB1.TestOth" cdc="ENC">
			<DA name="Oper" fc="CO" bType="Struct" type="ABBK3A03A1LD0.VSQVUB1.TestOth.Oper" />
			<DA name="stVal" fc="ST" bType="Enum" type="ABBIED600_Rev1_TestOthKind" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.MDSOPT1.TstOutCmd" cdc="ENC">
			<DA name="Oper" fc="CO" bType="Struct" type="ABBK3A03A1LD0.PH1QVVR1.TstOutCmd.Oper" />
			<DA name="stVal" fc="ST" bType="Enum" type="ABBIED600_Rev20_TstOutKind" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.SSCBR1.TestSpvn" cdc="ENC">
			<DA name="Oper" fc="CO" bType="Struct" type="ABBK3A03A1LD0.SSCBR1.TestSpvn.Oper" />
			<DA name="stVal" fc="ST" bType="Enum" type="ABBIED600_Rev3_TestSpvnKind" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.SEQSPVC1.TestSpvn" cdc="ENC">
			<DA name="Oper" fc="CO" bType="Struct" type="ABBK3A03A1LD0.SSCBR1.TestSpvn.Oper" />
			<DA name="stVal" fc="ST" bType="Enum" type="ABBIED600_Rev3_TestSpvnKind" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.DPHHPTOC1.TestPro" cdc="ENC">
			<DA name="Oper" fc="CO" bType="Struct" type="ABBK3A03A1LD0.DPHHPTOC1.TestPro.Oper" />
			<DA name="stVal" fc="ST" bType="Enum" type="ABBIED600_Rev2_TestProKind" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.CVPSOF1.TestPro" cdc="ENC">
			<DA name="Oper" fc="CO" bType="Struct" type="ABBK3A03A1LD0.DPHHPTOC1.TestPro.Oper" />
			<DA name="stVal" fc="ST" bType="Enum" type="ABBIED600_Rev2_TestProKind" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" />
		</DOType>
		<DOType id="ABBK3A03A1CTRL.LLN0.Mod" cdc="ENC">
			<DA name="Oper" fc="CO" bType="Struct" type="ABBK3A03A1CTRL.LLN0.Mod.Oper" />
			<DA name="stVal" fc="ST" bType="Enum" type="ABBIED600_Rev1_BehaviourModeKind_OnBlockOff" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.LLN0.OpModSetGr" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev1_OpModSG" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.LLN0.SetSvMaxDl" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev1_SetSvMaxDl" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.LDEV1.BlkMod" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev1_BlkMod" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.LDEV1.HzSetSel" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev1_HzSet" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.LDEV1.PhRotSet" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev1_PhRotSet" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.LDEV1.PhOrdMod" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev1_PhOrdSet" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.LDEV1.ADmdAvMod" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev1_DmdAvMod" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.LDEV1.MtrDmdItrv" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev1_dmdItrv" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.LDEV1.ModRemCtl" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev1_ModRemCtl" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.LDEV1.LangSel" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev4_Languages" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.LDEV1.TmFrm" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev1_FormatTime" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.LDEV1.DateFrm" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev1_FormatDate" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.LDEV1.NamConvn" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev1_NamingConvention" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.LDEV1.DftVw" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev3_DefaultView" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.LDEV1.AcsMod" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev1_WhmiMod" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.LDEV1.SLDSymFrm" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev1_SLDSymbolFormat" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.LDEV1.ClsDlMod" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev1_InUseMod" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.LDEV1.SetVsb" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev1_SetVsb" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.GSAL1.AuthAcsLev" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev1_AuthAcsLev" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.LEDGGIO1.LEDSeq1" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev2_LedMode" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.LEDGGIO1.AlmColr" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev2_LedColor" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.MMSLPRT1.UnitMod" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev1_UnitMod" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.GNRLLTMS1.TmSrcSel1" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev5_SyncSrc" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.GNRLLTMS1.PTPAnncMod" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev1_PTPAnncMod" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.IL1TCTR1.ARtgScy" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev1_ARtgSec" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.UL1TVTR1.VConnTyp" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev2_ConnType" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.UL1TVTR1.VInTyp" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev1_AnInpType" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.RCHLCCH1.RedCfg" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ChannelRedundancyKind" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.SCHLCCH1.PortMod" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev2_EthPortMod" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.MBSLPRT1.CommPort" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev2_CommPort" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.MBSLPRT1.LnkMod" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev1_MBS_LnkMod" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.MBSLPRT1.MBWrAuth" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev1_MBWrAuth" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.MBSLPRT1.EvtIdSel" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev1_MBS_MBEventID" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.MBSLPRT1.EvtBufMod" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev1_MBS_EvBufMode" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.MBSLPRT1.CRCOrdr" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev1_MBS_CRCOrder" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.MBSLPRT1.TmFrm" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev1_MBS_MBTimeFormat" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.MBSLPRT1.SerPty" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev1_MBS_SerPty" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.CMMXU1.AMeasMod" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev2_MeasMod" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.CMMXU1.NumPh" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev2_StrPhSel" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.CAVMMXU1.ClcMth" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="CalcMethodKind" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.CAVMMXU1.ClcMod" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="CalcModeKind" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.PEMMXU1.WhDir" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev1_DirMod2" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.FMMXU1.DefHzSel" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev1_DefHzSel" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.FLTRFRC1.TrgSet" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev1_TrgSet" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.FLTRFRC1.AMeasMod" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev2_MeasMod" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.PH1QVVR1.PhSpvn" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev2_PhSv" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.PH1QVVR1.OpModPh" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev1_OpModPh" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.PH1QVVR1.VVaEna" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev2_VVaTyp" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.CMHAI1.DmdWinMod" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev1_DmdWinMod" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.VSQVUB1.UnbDetMth" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="UnbalanceDetectionKind" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.VSQVUB1.TrgModPQ" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev1_TrgModPQ" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.VSQVUB1.ObsPerSel" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev1_ObsPerSel" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.LDPRLRC1.QtySel1" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev2_QtySel" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.MDSOPT1.OpActMod" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev1_TmrAlmMod" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.SSCBR1.TrvClcMod" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev1_TrvClcMod" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.CCBRBRF1.FailMod" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="FailureDetectionKind" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.CCBRBRF1.ReTrMod" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="RetripModeKind" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.CCBRBRF1.OpExMod" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev1_buTripMode" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.CCBRBRF1.StrLtcMod" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev1_StrLtcMod" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.HZCCASPVC1.AlmOutMod" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev1_TrOutMod" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.TRPPTRC1.TrOutMod" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev1_TrOutMod" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.DPHHPTOC1.TypRsCrv" cdc="ENG">
			<DA name="setVal" fc="SE" bType="Enum" type="ResetCurveKind" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.DPHHPTOC1.DirMod" cdc="ENG">
			<DA name="setVal" fc="SE" bType="Enum" type="DirectionModeKind" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.DPHHRDIR1.PolQty" cdc="ENG">
			<DA name="setVal" fc="SE" bType="Enum" type="ABBIED600_Rev1_PolarizingQuantityKind" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.EFHPTOC1.AResSigSel" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev1_AResSigSel" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.DEFHRDIR1.PolQty" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev1_PolarizingQuantityKind" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.DEFHRDIR1.OpModEF" cdc="ENG">
			<DA name="setVal" fc="SE" bType="Enum" type="ABBIED600_Rev1_OpModEF" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.DEFHRDIR1.VResSigSel" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev1_VResSigSel" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.FRPTRC1.OpModProHz" cdc="ENG">
			<DA name="setVal" fc="SE" bType="Enum" type="ABBIED600_Rev1_OpModProHz" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.PHPTOV1.TypRsCrv" cdc="ENG">
			<DA name="setVal" fc="SE" bType="Enum" type="ResetCurveKind" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.PHPTOV1.VSel" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev2_VSel" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.PHPTOV1.TypTmRs" cdc="ENG">
			<DA name="setVal" fc="SE" bType="Enum" type="ABBIED600_Rev1_TypTmRs" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.CVPSOF1.OpModSOF" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev1_OpModSOF" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.CVPSOF1.AutoIniMod" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev2_AutoIniMod" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.ARCPTRC11.OpModArc" cdc="ENG">
			<DA name="setVal" fc="SE" bType="Enum" type="ABBIED600_Rev1_OpModArc" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1CTRL.LLN0.LocRemMod" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev1_LocRemMod" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1CTRL.LLN0.StaLevSet" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev1_StaLevSet" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1DR.RDRE1.RcdMod" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="RecordingModeKind" />
		</DOType>
		<DOType id="ABBK3A03A1DR.RDRE1.StoRteSel" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev1_EStoRte" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1DR.RDRE1.StoModPer" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev1_EStoMod" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1DR.RBDR1.LevMod" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="LevelTriggerModeKind" />
		</DOType>
		<DOType id="ABBK3A03A1DR.RADR1.ChSigSel" cdc="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ABBIED600_Rev4_RadrChNum" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.LLN0.Beh" cdc="ENS">
			<DA name="stVal" fc="ST" bType="Enum" type="BehaviourModeKind" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.LLN0.Health" cdc="ENS">
			<DA name="stVal" fc="ST" bType="Enum" type="ABBIED600_Rev1_HealthKind" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.LINF1.Beh" cdc="ENS">
			<DA name="stVal" fc="ST" bType="Enum" type="BehaviourModeKind" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.LDEV1.DevWrn" cdc="ENS">
			<DA name="stVal" fc="ST" bType="Enum" type="ABBIED600_Rev7_Health_Warning" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="d" fc="DC" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.LDEV1.DevFail" cdc="ENS">
			<DA name="stVal" fc="ST" bType="Enum" type="ABBIED600_Rev7_Health_Error" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.GSAL1.AuthAcsVw" cdc="ENS">
			<DA name="stVal" fc="ST" bType="Enum" type="ABBIED600_Rev8_AuthAcs" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.GNRLLTMS1.TmSyn" cdc="ENS">
			<DA name="stVal" fc="ST" bType="Enum" type="ABB_REX615_TmSyn" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.GNRLLTMS1.TmSrcSt" cdc="ENS">
			<DA name="stVal" fc="ST" bType="Enum" type="ABBIED600_Rev3_TmSrc" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.GNRLLTMS1.PTPTmSrc" cdc="ENS">
			<DA name="stVal" fc="ST" bType="Enum" type="ABBIED600_Rev1_PTPTmSrc" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.GNRLLTMS1.PTPClkAcc" cdc="ENS">
			<DA name="stVal" fc="ST" bType="Enum" type="ABBIED600_Rev1_PTPClkAcc" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.FLTRFRC1.ProFcn" cdc="ENS">
			<DA name="stVal" fc="ST" bType="Enum" type="ABBIED600_Rev32_ProFcn" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.PH1QVVR1.VVaTyp" cdc="ENS">
			<DA name="stVal" fc="ST" bType="Enum" type="ABBIED600_Rev2_VVaTyp" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1CTRL.LLN0.LocKeyHMI" cdc="ENS">
			<DA name="stVal" fc="ST" bType="Enum" type="ABBIED600_Rev3_LocKeyHMI" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1CTRL.DCXSWI1.SwTyp" cdc="ENS">
			<DA name="stVal" fc="ST" bType="Enum" type="SwitchFunctionKind" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
		</DOType>
		<DOType id="ABBK3A03A1CTRL.DCXSWI1.SwOpCap" cdc="ENS">
			<DA name="stVal" fc="ST" bType="Enum" type="SwitchingCapabilityKind" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
		</DOType>
		<DOType id="ABBK3A03A1CTRL.CBXCBR1.CBOpCap" cdc="ENS">
			<DA name="stVal" fc="ST" bType="Enum" type="BreakerOpCapabilityKind" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.LLN0.ActSetGr" cdc="INC">
			<DA name="Oper" fc="CO" bType="Struct" type="ABBK3A03A1LD0.LLN0.ActSetGr.Oper" />
			<DA name="stVal" fc="ST" bType="INT32" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" />
			<DA name="minVal" fc="CF" bType="INT32" />
			<DA name="maxVal" fc="CF" bType="INT32" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.GSAL1.OpCntRs" cdc="INC">
			<DA name="stVal" fc="ST" bType="INT32" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="ABBIED600_Rev1_CtlModelKind_Status" />
			<DA name="d" fc="DC" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.FLTRFRC1.SelRow" cdc="INC">
			<DA name="Oper" fc="CO" bType="Struct" type="ABBK3A03A1LD0.LLN0.ActSetGr.Oper" />
			<DA name="stVal" fc="ST" bType="INT32" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" />
			<DA name="minVal" fc="CF" bType="INT32" />
			<DA name="maxVal" fc="CF" bType="INT32" />
			<DA name="d" fc="DC" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.LDEV1.DiVThres" cdc="ING">
			<DA name="setVal" fc="SP" bType="INT32" />
			<DA name="minVal" fc="CF" bType="INT32" />
			<DA name="maxVal" fc="CF" bType="INT32" />
			<DA name="stepSize" fc="CF" bType="INT32U" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.LDEV1.DiOscThres" cdc="ING">
			<DA name="setVal" fc="SP" bType="INT32" />
			<DA name="minVal" fc="CF" bType="INT32" />
			<DA name="maxVal" fc="CF" bType="INT32" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.GNRLLTIM1.TmOfsTmm" cdc="ING">
			<DA name="setVal" fc="SP" bType="INT32" />
			<DA name="minVal" fc="CF" bType="INT32" />
			<DA name="maxVal" fc="CF" bType="INT32" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.PH1QVVR1.Dip3Tmms" cdc="ING">
			<DA name="setVal" fc="SE" bType="INT32" />
			<DA name="minVal" fc="CF" bType="INT32" />
			<DA name="maxVal" fc="CF" bType="INT32" />
			<DA name="stepSize" fc="CF" bType="INT32U" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.CCBRBRF1.FailTmms" cdc="ING">
			<DA name="setVal" fc="SP" bType="INT32" />
			<DA name="minVal" fc="CF" bType="INT32" />
			<DA name="maxVal" fc="CF" bType="INT32" />
			<DA name="stepSize" fc="CF" bType="INT32U" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.HZCCASPVC1.AlmTmms" cdc="ING">
			<DA name="setVal" fc="SE" bType="INT32" />
			<DA name="minVal" fc="CF" bType="INT32" />
			<DA name="maxVal" fc="CF" bType="INT32" />
			<DA name="stepSize" fc="CF" bType="INT32U" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.LLN0.ParChgCnt" cdc="INS">
			<DA name="stVal" fc="ST" bType="INT32" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.LPHD1.NumPwrUp" cdc="INS">
			<DA name="stVal" fc="ST" bType="INT32" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.FLTRFRC1.ShotPntr" cdc="INS">
			<DA name="stVal" fc="ST" bType="INT32" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="d" fc="DC" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.SPH1SCBR1.RmnNumOp" cdc="INS">
			<DA name="stVal" fc="ST" bType="INT32" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.T1PTTR1.OpTm" cdc="INS">
			<DA name="stVal" fc="ST" bType="INT32" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="units" fc="CF" bType="Struct" type="ABBK3A03A1LD0.LLN0.SvMaxDl.units" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.LLN0.NamPlt" cdc="LPL">
			<DA name="vendor" fc="DC" bType="VisString255" />
			<DA name="swRev" fc="DC" bType="VisString255" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="configRev" fc="DC" bType="VisString255" />
			<DA name="paramRev" fc="ST" bType="INT32" />
			<DA name="valRev" fc="ST" bType="INT32" />
			<DA name="ldNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.LINF1.NamPlt" cdc="LPL">
			<DA name="vendor" fc="DC" bType="VisString255" />
			<DA name="swRev" fc="DC" bType="VisString255" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="lnNs" fc="EX" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1CTRL.LLN0.NamPlt" cdc="LPL">
			<DA name="vendor" fc="DC" bType="VisString255" />
			<DA name="swRev" fc="DC" bType="VisString255" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="configRev" fc="DC" bType="VisString255" />
			<DA name="ldNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.LLN0.SvMaxDl" cdc="MV">
			<DA name="mag" fc="MX" bType="Struct" type="ABBK3A03A1LD0.LLN0.SvMaxDl.mag" />
			<DA name="q" fc="MX" bType="Quality" />
			<DA name="t" fc="MX" bType="Timestamp" />
			<DA name="units" fc="CF" bType="Struct" type="ABBK3A03A1LD0.LLN0.SvMaxDl.units" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.PEMMXU1.TotW" cdc="MV">
			<DA name="instMag" fc="MX" bType="Struct" type="ABBK3A03A1LD0.LLN0.SvMaxDl.mag" />
			<DA name="mag" fc="MX" bType="Struct" type="ABBK3A03A1LD0.LLN0.SvMaxDl.mag" />
			<DA name="q" fc="MX" bType="Quality" />
			<DA name="t" fc="MX" bType="Timestamp" />
			<DA name="units" fc="CF" bType="Struct" type="ABBK3A03A1LD0.LLN0.SvMaxDl.units" />
			<DA name="d" fc="DC" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.PEAVMMXU1.TotW" cdc="MV">
			<DA name="mag" fc="MX" bType="Struct" type="ABBK3A03A1LD0.LLN0.SvMaxDl.mag" />
			<DA name="q" fc="MX" bType="Quality" />
			<DA name="t" fc="MX" bType="Timestamp" />
			<DA name="units" fc="CF" bType="Struct" type="ABBK3A03A1LD0.LLN0.SvMaxDl.units" />
			<DA name="d" fc="DC" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.FMMXU1.Hz" cdc="MV">
			<DA name="instMag" fc="MX" bType="Struct" type="ABBK3A03A1LD0.LLN0.SvMaxDl.mag" />
			<DA name="mag" fc="MX" bType="Struct" type="ABBK3A03A1LD0.LLN0.SvMaxDl.mag" />
			<DA name="range" fc="MX" bType="Enum" type="RangeKind" />
			<DA name="q" fc="MX" bType="Quality" />
			<DA name="t" fc="MX" bType="Timestamp" />
			<DA name="units" fc="CF" bType="Struct" type="ABBK3A03A1LD0.LLN0.SvMaxDl.units" />
			<DA name="db" fc="CF" bType="INT32U" />
			<DA name="rangeC" fc="CF" bType="Struct" type="ABBK3A03A1LD0.CMMXU1.A.phsA.rangeC" />
			<DA name="d" fc="DC" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.FLTRFRC1.StrDur" cdc="MV">
			<DA name="mag" fc="MX" bType="Struct" type="ABBK3A03A1LD0.LLN0.SvMaxDl.mag" />
			<DA name="q" fc="MX" bType="Quality" />
			<DA name="t" fc="MX" bType="Timestamp" />
			<DA name="units" fc="CF" bType="Struct" type="ABBK3A03A1LD0.LLN0.SvMaxDl.units" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.PHIPTOC1.StrDur" cdc="MV">
			<DA name="mag" fc="MX" bType="Struct" type="ABBK3A03A1LD0.LLN0.SvMaxDl.mag" />
			<DA name="q" fc="MX" bType="Quality" />
			<DA name="t" fc="MX" bType="Timestamp" />
			<DA name="units" fc="CF" bType="Struct" type="ABBK3A03A1LD0.LLN0.SvMaxDl.units" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.CAVMMXU1.ClcSrc" cdc="ORG">
			<DA name="setSrcRef" fc="SP" bType="ObjRef" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.IL1TCTR1.AmpSv" cdc="SAV">
			<DA name="instMag" fc="MX" bType="Struct" type="ABBK3A03A1LD0.IL1TCTR1.AmpSv.instMag" />
			<DA name="q" fc="MX" bType="Quality" />
			<DA name="sVC" fc="CF" bType="Struct" type="ABBK3A03A1LD0.IL1TCTR1.AmpSv.sVC" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.GSAL1.AuthFail" cdc="SEC">
			<DA name="cnt" fc="ST" bType="INT32U" />
			<DA name="sev" fc="ST" bType="Enum" type="SeverityKind" />
			<DA name="t" fc="ST" bType="Timestamp" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.CSMSQI1.SeqA" cdc="SEQ">
			<DA name="seqT" fc="MX" bType="Enum" type="SequenceKind" />
			<DA name="d" fc="DC" bType="VisString255" />
			<SDO name="c1" type="ABBK3A03A1LD0.CMMXU1.A.phsA" />
			<SDO name="c2" type="ABBK3A03A1LD0.CMMXU1.A.phsA" />
			<SDO name="c3" type="ABBK3A03A1LD0.CMMXU1.A.phsA" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.LLN0.IndLEDRs" cdc="SPC">
			<DA name="Oper" fc="CO" bType="Struct" type="ABBK3A03A1LD0.LLN0.IndLEDRs.Oper" />
			<DA name="stVal" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.LLN0.Act1SetGr" cdc="SPC">
			<DA name="stVal" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="ABBIED600_Rev1_CtlModelKind_Status" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.XGGIO100.SPCSO1" cdc="SPC">
			<DA name="Oper" fc="CO" bType="Struct" type="ABBK3A03A1LD0.LLN0.IndLEDRs.Oper" />
			<DA name="stVal" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" />
			<DA name="d" fc="DC" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.MMSLPRT1.SetCnfMod" cdc="SPC">
			<DA name="Oper" fc="CO" bType="Struct" type="ABBK3A03A1LD0.LLN0.IndLEDRs.Oper" />
			<DA name="stVal" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.TOFGAPC1.SPCSO1" cdc="SPC">
			<DA name="stVal" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="ABBIED600_Rev1_CtlModelKind_Status" />
			<DA name="d" fc="DC" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.SPCGAPC1.SPCSO1" cdc="SPC">
			<DA name="Oper" fc="CO" bType="Struct" type="ABBK3A03A1LD0.LLN0.IndLEDRs.Oper" />
			<DA name="stVal" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="pulseConfig" fc="CF" bType="Struct" type="ABBK3A03A1LD0.SPCGAPC1.SPCSO1.pulseConfig" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="dU" fc="DC" bType="Unicode255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.LDEV1.HzAdpEna" cdc="SPG">
			<DA name="setVal" fc="SP" bType="BOOLEAN" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.MMSLPRT1.StdConf1" cdc="SPG">
			<DA name="setVal" fc="SP" bType="BOOLEAN" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.DEFHPTOC1.EnaVLim" cdc="SPG">
			<DA name="setVal" fc="SE" bType="BOOLEAN" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.LPHD1.Proxy" cdc="SPS">
			<DA name="stVal" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="d" fc="DC" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.LDEV1.StLstOv" cdc="SPS">
			<DA name="stVal" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.LEDGGIO1.Alm1" cdc="SPS">
			<DA name="stVal" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.LEDGGIO1.InRsLED1" cdc="SPS">
			<DA name="stVal" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.LEDPTRC1.InOp" cdc="SPS">
			<DA name="stVal" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="dU" fc="DC" bType="Unicode255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.GNRLLTIM1.TmChgDT" cdc="TSG">
			<DA name="setCal" fc="SP" bType="Struct" type="ABBK3A03A1LD0.GNRLLTIM1.TmChgDT.setCal" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.VSQVUB1.PerStrDate" cdc="TSG">
			<DA name="setCal" fc="SP" bType="Struct" type="ABBK3A03A1LD0.GNRLLTIM1.TmChgDT.setCal" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.LLN0.FcnSt" cdc="VSG">
			<DA name="setVal" fc="SP" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.MBSLPRT1.CtlPwd1" cdc="VSG">
			<DA name="setVal" fc="SP" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.LINF1.TestStaId" cdc="VSS">
			<DA name="stVal" fc="ST" bType="VisString255" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="dU" fc="DC" bType="Unicode255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.LINF1.HwId" cdc="VSS">
			<DA name="stVal" fc="ST" bType="VisString255" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.LDEV1.SwrNum" cdc="VSS">
			<DA name="stVal" fc="ST" bType="VisString255" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.CMMXU1.A" cdc="WYE">
			<DA name="d" fc="DC" bType="VisString255" />
			<SDO name="phsA" type="ABBK3A03A1LD0.CMMXU1.A.phsA" />
			<SDO name="phsB" type="ABBK3A03A1LD0.CMMXU1.A.phsA" />
			<SDO name="phsC" type="ABBK3A03A1LD0.CMMXU1.A.phsA" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.CAVMMXU1.A" cdc="WYE">
			<DA name="d" fc="DC" bType="VisString255" />
			<SDO name="phsA" type="ABBK3A03A1LD0.CAVMMXU1.A.phsA" />
			<SDO name="phsB" type="ABBK3A03A1LD0.CAVMMXU1.A.phsA" />
			<SDO name="phsC" type="ABBK3A03A1LD0.CAVMMXU1.A.phsA" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.RESCMMXU1.A" cdc="WYE">
			<DA name="d" fc="DC" bType="VisString255" />
			<SDO name="res" type="ABBK3A03A1LD0.CMMXU1.A.phsA" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.RCAVMMXU1.A" cdc="WYE">
			<DA name="d" fc="DC" bType="VisString255" />
			<SDO name="res" type="ABBK3A03A1LD0.CAVMMXU1.A.phsA" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.VMMXU1.PhV" cdc="WYE">
			<DA name="d" fc="DC" bType="VisString255" />
			<SDO name="phsA" type="ABBK3A03A1LD0.VMMXU1.PhV.phsA" />
			<SDO name="phsB" type="ABBK3A03A1LD0.VMMXU1.PhV.phsA" />
			<SDO name="phsC" type="ABBK3A03A1LD0.VMMXU1.PhV.phsA" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.CMHAI1.DmdTddA" cdc="WYE">
			<SDO name="phsA" type="ABBK3A03A1LD0.CAVMMXU1.A.phsA" />
			<SDO name="phsB" type="ABBK3A03A1LD0.CAVMMXU1.A.phsA" />
			<SDO name="phsC" type="ABBK3A03A1LD0.CAVMMXU1.A.phsA" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.VAMMXU2.PhV" cdc="WYE">
			<SDO name="phsA" type="ABBK3A03A1LD0.CMMXU1.A.phsA" />
			<DA name="d" fc="DC" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.VAAVMMXU2.PhV" cdc="WYE">
			<SDO name="phsA" type="ABBK3A03A1LD0.CAVMMXU1.A.phsA" />
			<DA name="d" fc="DC" bType="VisString255" />
		</DOType>
		<DOType id="ABBK3A03A1LD0.CCSPVC1.DifAClc" cdc="WYE">
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
			<SDO name="res" type="ABBK3A03A1LD0.CAVMMXU1.A.phsA" />
		</DOType>
		<DAType id="ABBK3A03A1LD0.LLN0.SvMaxDl.mag">
			<BDA name="f" bType="FLOAT32" />
		</DAType>
		<DAType id="ABBK3A03A1LD0.LDEV1.ACrvSatPnt.setMag">
			<BDA name="f" bType="FLOAT32" />
		</DAType>
		<DAType id="ABBK3A03A1LD0.LDEV1.ACrvSatPnt.minVal">
			<BDA name="f" bType="FLOAT32" />
		</DAType>
		<DAType id="ABBK3A03A1LD0.IL1TCTR1.AmpSv.instMag">
			<BDA name="i" bType="INT32" />
		</DAType>
		<DAType id="ABBK3A03A1LD0.PH1QVVR1.DipStrVal.setMag">
			<BDA name="f" bType="FLOAT32" />
		</DAType>
		<DAType id="ABBK3A03A1LD0.GNRLLTIM1.TmChgDT.setCal">
			<BDA name="occ" bType="INT16U" />
			<BDA name="occType" bType="Enum" type="OccurrenceKind" />
			<BDA name="occPer" bType="Enum" type="PeriodKind" />
			<BDA name="weekDay" bType="Enum" type="WeekdayKind" />
			<BDA name="month" bType="Enum" type="MonthKind" />
			<BDA name="day" bType="INT8U" />
			<BDA name="hr" bType="INT8U" />
			<BDA name="mn" bType="INT8U" />
		</DAType>
		<DAType id="ABBK3A03A1LD0.LLN0.Mod.Oper.origin">
			<BDA name="orCat" bType="Enum" type="OriginatorCategoryKind" />
			<BDA name="orIdent" bType="Octet64" />
		</DAType>
		<DAType id="ABBK3A03A1LD0.SPCGAPC1.SPCSO1.pulseConfig">
			<BDA name="cmdQual" bType="Enum" type="ABBIED600_Rev2_cmdQual" />
			<BDA name="onDur" bType="INT32U" />
			<BDA name="offDur" bType="INT32U" />
			<BDA name="numPls" bType="INT32U" />
		</DAType>
		<DAType id="ABBK3A03A1CTRL.DCCSWI1.Pos.pulseConfig">
			<BDA name="cmdQual" bType="Enum" type="cmdQual" />
			<BDA name="onDur" bType="INT32U" />
			<BDA name="offDur" bType="INT32U" />
			<BDA name="numPls" bType="INT32U" />
		</DAType>
		<DAType id="ABBK3A03A1LD0.CMMXU1.A.phsA.rangeC">
			<BDA name="hhLim" bType="Struct" type="ABBK3A03A1LD0.LDEV1.ACrvSatPnt.minVal" />
			<BDA name="hLim" bType="Struct" type="ABBK3A03A1LD0.LDEV1.ACrvSatPnt.minVal" />
			<BDA name="lLim" bType="Struct" type="ABBK3A03A1LD0.LDEV1.ACrvSatPnt.minVal" />
			<BDA name="llLim" bType="Struct" type="ABBK3A03A1LD0.LDEV1.ACrvSatPnt.minVal" />
			<BDA name="min" bType="Struct" type="ABBK3A03A1LD0.LDEV1.ACrvSatPnt.minVal" />
			<BDA name="max" bType="Struct" type="ABBK3A03A1LD0.LDEV1.ACrvSatPnt.minVal" />
		</DAType>
		<DAType id="ABBK3A03A1LD0.IL1TCTR1.AmpSv.sVC">
			<BDA name="scaleFactor" bType="FLOAT32" />
			<BDA name="offset" bType="FLOAT32" />
		</DAType>
		<DAType id="ABBK3A03A1LD0.LLN0.SvMaxDl.units">
			<BDA name="SIUnit" bType="Enum" type="SIUnitKind_" />
			<BDA name="multiplier" bType="Enum" type="MultiplierKind" />
		</DAType>
		<DAType id="ABBK3A03A1LD0.CMMXU1.A.phsA.instCVal">
			<BDA name="mag" bType="Struct" type="ABBK3A03A1LD0.LLN0.SvMaxDl.mag" />
			<BDA name="ang" bType="Struct" type="ABBK3A03A1LD0.LLN0.SvMaxDl.mag" />
		</DAType>
		<DAType id="ABBK3A03A1LD0.CMMXU1.A.phsA.cVal">
			<BDA name="mag" bType="Struct" type="ABBK3A03A1LD0.LLN0.SvMaxDl.mag" />
		</DAType>
		<DAType id="ABBK3A03A1LD0.LLN0.IndLEDRs.Oper">
			<BDA name="ctlVal" bType="BOOLEAN" />
			<BDA name="origin" bType="Struct" type="ABBK3A03A1LD0.LLN0.Mod.Oper.origin" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
		</DAType>
		<DAType id="ABBK3A03A1CTRL.DCCSWI1.Pos.Cancel">
			<BDA name="ctlVal" bType="BOOLEAN" />
			<BDA name="origin" bType="Struct" type="ABBK3A03A1LD0.LLN0.Mod.Oper.origin" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
		</DAType>
		<DAType id="ABBK3A03A1LD0.LLN0.Mod.Oper">
			<BDA name="ctlVal" bType="Enum" type="ABBIED600_Rev1_BehaviourModeKind_OnTestBlockOff" />
			<BDA name="origin" bType="Struct" type="ABBK3A03A1LD0.LLN0.Mod.Oper.origin" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
		</DAType>
		<DAType id="ABBK3A03A1LD0.XGGIO100.Mod.Oper">
			<BDA name="ctlVal" bType="Enum" type="ABBIED600_Rev1_BehaviourModeKind_OnOff" />
			<BDA name="origin" bType="Struct" type="ABBK3A03A1LD0.LLN0.Mod.Oper.origin" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
		</DAType>
		<DAType id="ABBK3A03A1LD0.LEDGGIO1.LEDSt1.Oper">
			<BDA name="ctlVal" bType="INT32" />
			<BDA name="origin" bType="Struct" type="ABBK3A03A1LD0.LLN0.Mod.Oper.origin" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
		</DAType>
		<DAType id="ABBK3A03A1LD0.PH1QVVR1.TstOutCmd.Oper">
			<BDA name="ctlVal" bType="Enum" type="ABBIED600_Rev20_TstOutKind" />
			<BDA name="origin" bType="Struct" type="ABBK3A03A1LD0.LLN0.Mod.Oper.origin" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
		</DAType>
		<DAType id="ABBK3A03A1LD0.VSQVUB1.TestOth.Oper">
			<BDA name="ctlVal" bType="Enum" type="ABBIED600_Rev1_TestOthKind" />
			<BDA name="origin" bType="Struct" type="ABBK3A03A1LD0.LLN0.Mod.Oper.origin" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
		</DAType>
		<DAType id="ABBK3A03A1LD0.SSCBR1.TestSpvn.Oper">
			<BDA name="ctlVal" bType="Enum" type="ABBIED600_Rev3_TestSpvnKind" />
			<BDA name="origin" bType="Struct" type="ABBK3A03A1LD0.LLN0.Mod.Oper.origin" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
		</DAType>
		<DAType id="ABBK3A03A1LD0.DPHHPTOC1.TestPro.Oper">
			<BDA name="ctlVal" bType="Enum" type="ABBIED600_Rev2_TestProKind" />
			<BDA name="origin" bType="Struct" type="ABBK3A03A1LD0.LLN0.Mod.Oper.origin" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
		</DAType>
		<DAType id="ABBK3A03A1CTRL.LLN0.Mod.Oper">
			<BDA name="ctlVal" bType="Enum" type="ABBIED600_Rev1_BehaviourModeKind_OnBlockOff" />
			<BDA name="origin" bType="Struct" type="ABBK3A03A1LD0.LLN0.Mod.Oper.origin" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
		</DAType>
		<DAType id="ABBK3A03A1LD0.LLN0.ActSetGr.Oper">
			<BDA name="ctlVal" bType="INT32" />
			<BDA name="origin" bType="Struct" type="ABBK3A03A1LD0.LLN0.Mod.Oper.origin" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
		</DAType>
		<EnumType id="ABBIED600_Rev1_BehaviourModeKind_OnTestBlockOff">
			<!--Source: test.scd-->
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
		</EnumType>
		<EnumType id="OriginatorCategoryKind">
			<!--Source: test.scd-->
			<EnumVal ord="0">not-supported</EnumVal>
			<EnumVal ord="1">bay-control</EnumVal>
			<EnumVal ord="2">station-control</EnumVal>
			<EnumVal ord="3">remote-control</EnumVal>
			<EnumVal ord="4">automatic-bay</EnumVal>
			<EnumVal ord="5">automatic-station</EnumVal>
			<EnumVal ord="6">automatic-remote</EnumVal>
			<EnumVal ord="7">maintenance</EnumVal>
			<EnumVal ord="8">process</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_CtlModelKind_StatusDirect">
			<!--Source: test.scd-->
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
		</EnumType>
		<EnumType id="BehaviourModeKind">
			<!--Source: test.scd-->
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_HealthKind">
			<!--Source: test.scd-->
			<EnumVal ord="-2">Waiting</EnumVal>
			<EnumVal ord="-1">Test</EnumVal>
			<EnumVal ord="1">Ok</EnumVal>
			<EnumVal ord="2">Warning</EnumVal>
			<EnumVal ord="3">Alarm</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_OpModSG">
			<!--Source: test.scd-->
			<EnumVal ord="0">Operator</EnumVal>
			<EnumVal ord="1">Logic mode 1</EnumVal>
			<EnumVal ord="2">Logic mode 2</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_CtlModelKind_Status">
			<!--Source: test.scd-->
			<EnumVal ord="0">status-only</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_SetSvMaxDl">
			<!--Source: test.scd-->
			<EnumVal ord="0">1.90 1.58 ms</EnumVal>
			<EnumVal ord="1">3.15 2.62 ms</EnumVal>
			<EnumVal ord="2">4.40 3.67 ms</EnumVal>
			<EnumVal ord="3">5.65 4.71 ms</EnumVal>
			<EnumVal ord="4">6.90 5.75 ms</EnumVal>
		</EnumType>
		<EnumType id="SIUnitKind_">
			<!--Source: test.scd-->
			<EnumVal ord="1"></EnumVal>
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="22">Bq</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="62">Watts</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
			<EnumVal ord="75">Hz/s</EnumVal>
			<EnumVal ord="76">char</EnumVal>
			<EnumVal ord="77">char/s</EnumVal>
			<EnumVal ord="78">kgm²</EnumVal>
			<EnumVal ord="79">dB</EnumVal>
			<EnumVal ord="80">J/Wh</EnumVal>
			<EnumVal ord="81">W/s</EnumVal>
			<EnumVal ord="82">l/s</EnumVal>
			<EnumVal ord="83">dBm</EnumVal>
			<EnumVal ord="84">h</EnumVal>
			<EnumVal ord="85">min</EnumVal>
		</EnumType>
		<EnumType id="MultiplierKind">
			<!--Source: test.scd-->
			<EnumVal ord="-24">y</EnumVal>
			<EnumVal ord="-21">z</EnumVal>
			<EnumVal ord="-18">a</EnumVal>
			<EnumVal ord="-15">f</EnumVal>
			<EnumVal ord="-12">p</EnumVal>
			<EnumVal ord="-9">n</EnumVal>
			<EnumVal ord="-6">µ</EnumVal>
			<EnumVal ord="-3">m</EnumVal>
			<EnumVal ord="-2">c</EnumVal>
			<EnumVal ord="-1">d</EnumVal>
			<EnumVal ord="0"></EnumVal>
			<EnumVal ord="1">da</EnumVal>
			<EnumVal ord="2">h</EnumVal>
			<EnumVal ord="3">k</EnumVal>
			<EnumVal ord="6">M</EnumVal>
			<EnumVal ord="9">G</EnumVal>
			<EnumVal ord="12">T</EnumVal>
			<EnumVal ord="15">P</EnumVal>
			<EnumVal ord="18">E</EnumVal>
			<EnumVal ord="21">Z</EnumVal>
			<EnumVal ord="24">Y</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev7_Health_Warning">
			<!--Source: test.scd-->
			<EnumVal ord="1">All ok</EnumVal>
			<EnumVal ord="2">System</EnumVal>
			<EnumVal ord="5">Time synch error</EnumVal>
			<EnumVal ord="6">Over temperature</EnumVal>
			<EnumVal ord="10">Watchdog reset</EnumVal>
			<EnumVal ord="11">Power down det.</EnumVal>
			<EnumVal ord="20">IEC 61850 error</EnumVal>
			<EnumVal ord="21">Modbus error</EnumVal>
			<EnumVal ord="22">DNP3 error</EnumVal>
			<EnumVal ord="23">PNIO error</EnumVal>
			<EnumVal ord="24">Dataset error</EnumVal>
			<EnumVal ord="25">Report cont. error</EnumVal>
			<EnumVal ord="26">GOOSE contr. error</EnumVal>
			<EnumVal ord="27">SCL config error</EnumVal>
			<EnumVal ord="28">Logic error</EnumVal>
			<EnumVal ord="29">SMT logic error</EnumVal>
			<EnumVal ord="30">GOOSE input error</EnumVal>
			<EnumVal ord="31">ACT error</EnumVal>
			<EnumVal ord="32">GOOSE rec. error</EnumVal>
			<EnumVal ord="33">AFL error</EnumVal>
			<EnumVal ord="34">SMV error</EnumVal>
			<EnumVal ord="35">Comm. channel down</EnumVal>
			<EnumVal ord="40">Unack card comp.</EnumVal>
			<EnumVal ord="50">Protection comm.</EnumVal>
			<EnumVal ord="85">ARC1 cont. light</EnumVal>
			<EnumVal ord="86">ARC2 cont. light</EnumVal>
			<EnumVal ord="87">ARC3 cont. light</EnumVal>
			<EnumVal ord="90">RTD card error,X105</EnumVal>
			<EnumVal ord="91">RTD card error,X115</EnumVal>
			<EnumVal ord="92">RTD card error,X000</EnumVal>
			<EnumVal ord="93">RTD card error,X100</EnumVal>
			<EnumVal ord="94">RTD card error,X110</EnumVal>
			<EnumVal ord="95">RTD card error,X120</EnumVal>
			<EnumVal ord="96">RTD card error,X130</EnumVal>
			<EnumVal ord="100">RTD meas. error,X105</EnumVal>
			<EnumVal ord="101">RTD meas. error,X115</EnumVal>
			<EnumVal ord="102">RTD meas. error,X000</EnumVal>
			<EnumVal ord="103">RTD meas. error,X100</EnumVal>
			<EnumVal ord="104">RTD meas. error,X110</EnumVal>
			<EnumVal ord="105">RTD meas. error,X120</EnumVal>
			<EnumVal ord="106">RTD meas. error,X130</EnumVal>
			<EnumVal ord="112">UPD voltage low,X115</EnumVal>
			<EnumVal ord="113">UPS comm. error,X115</EnumVal>
			<EnumVal ord="114">UPS cmd fail,X115</EnumVal>
			<EnumVal ord="115">Breaker oper. fail</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev7_Health_Error">
			<!--Source: test.scd-->
			<EnumVal ord="1">All ok</EnumVal>
			<EnumVal ord="2">System error</EnumVal>
			<EnumVal ord="3">Runtime app. error</EnumVal>
			<EnumVal ord="4">Runtime exec error</EnumVal>
			<EnumVal ord="7">File system error</EnumVal>
			<EnumVal ord="8">Test</EnumVal>
			<EnumVal ord="10">SW watchdog error</EnumVal>
			<EnumVal ord="11">Uaux error</EnumVal>
			<EnumVal ord="32">Settings error</EnumVal>
			<EnumVal ord="40">SO-relay(s),X105</EnumVal>
			<EnumVal ord="41">SO-relay(s),X115</EnumVal>
			<EnumVal ord="43">SO-relay(s),X100</EnumVal>
			<EnumVal ord="44">SO-relay(s),X110</EnumVal>
			<EnumVal ord="45">SO-relay(s),X120</EnumVal>
			<EnumVal ord="46">SO-relay(s),X130</EnumVal>
			<EnumVal ord="50">PO-relay(s),X105</EnumVal>
			<EnumVal ord="51">PO-relay(s),X115</EnumVal>
			<EnumVal ord="53">PO-relay(s),X100</EnumVal>
			<EnumVal ord="54">PO-relay(s),X110</EnumVal>
			<EnumVal ord="55">PO-relay(s),X120</EnumVal>
			<EnumVal ord="56">PO-relay(s),X130</EnumVal>
			<EnumVal ord="57">Light sensor error</EnumVal>
			<EnumVal ord="60">Conf.error,X105</EnumVal>
			<EnumVal ord="61">Conf.error,X115</EnumVal>
			<EnumVal ord="62">Conf.error,X000</EnumVal>
			<EnumVal ord="63">Conf.error,X100</EnumVal>
			<EnumVal ord="64">Conf.error,X110</EnumVal>
			<EnumVal ord="65">Conf.error,X120</EnumVal>
			<EnumVal ord="66">Conf.error,X130</EnumVal>
			<EnumVal ord="70">Card error,X105</EnumVal>
			<EnumVal ord="71">Card error,X115</EnumVal>
			<EnumVal ord="72">Card error,X000</EnumVal>
			<EnumVal ord="73">Card error,X100</EnumVal>
			<EnumVal ord="74">Card error,X110</EnumVal>
			<EnumVal ord="75">Card error,X120</EnumVal>
			<EnumVal ord="76">Card error,X130</EnumVal>
			<EnumVal ord="79">LHMI module</EnumVal>
			<EnumVal ord="80">RAM error</EnumVal>
			<EnumVal ord="81">ROM error</EnumVal>
			<EnumVal ord="82">EEPROM error</EnumVal>
			<EnumVal ord="83">FPGA error</EnumVal>
			<EnumVal ord="84">RTC error</EnumVal>
			<EnumVal ord="90">RTD card error,X105</EnumVal>
			<EnumVal ord="91">RTD card error,X115</EnumVal>
			<EnumVal ord="92">RTD card error,X000</EnumVal>
			<EnumVal ord="93">RTD card error,X100</EnumVal>
			<EnumVal ord="94">RTD card error,X110</EnumVal>
			<EnumVal ord="95">RTD card error,X120</EnumVal>
			<EnumVal ord="96">RTD card error,X130</EnumVal>
			<EnumVal ord="110">UPD card error,X115</EnumVal>
			<EnumVal ord="111">UPD self check,X115</EnumVal>
			<EnumVal ord="116">COM card error</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_BlkMod">
			<!--Source: test.scd-->
			<EnumVal ord="0">Use Global</EnumVal>
			<EnumVal ord="1">Freeze timer</EnumVal>
			<EnumVal ord="2">Block all</EnumVal>
			<EnumVal ord="3">Block OPERATE output</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_HzSet">
			<!--Source: test.scd-->
			<EnumVal ord="1">50Hz</EnumVal>
			<EnumVal ord="2">60Hz</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_PhRotSet">
			<!--Source: test.scd-->
			<EnumVal ord="1">ABC</EnumVal>
			<EnumVal ord="2">ACB</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_PhOrdSet">
			<!--Source: test.scd-->
			<EnumVal ord="1">ABC</EnumVal>
			<EnumVal ord="2">BCA</EnumVal>
			<EnumVal ord="3">CAB</EnumVal>
			<EnumVal ord="4">ACB</EnumVal>
			<EnumVal ord="5">CBA</EnumVal>
			<EnumVal ord="6">BAC</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_DmdAvMod">
			<!--Source: test.scd-->
			<EnumVal ord="1">Linear</EnumVal>
			<EnumVal ord="2">Logarithmic</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_dmdItrv">
			<!--Source: test.scd-->
			<EnumVal ord="0">1 minute</EnumVal>
			<EnumVal ord="1">5 minutes</EnumVal>
			<EnumVal ord="2">10 minutes</EnumVal>
			<EnumVal ord="3">15 minutes</EnumVal>
			<EnumVal ord="4">30 minutes</EnumVal>
			<EnumVal ord="5">60 minutes</EnumVal>
			<EnumVal ord="6">180 minutes</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_ModRemCtl">
			<!--Source: test.scd-->
			<EnumVal ord="1">Off</EnumVal>
			<EnumVal ord="2">Maintenance</EnumVal>
			<EnumVal ord="3">All levels</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev4_Languages">
			<!--Source: test.scd-->
			<EnumVal ord="1">English (us,iec)</EnumVal>
			<EnumVal ord="2">English (us,ansi)</EnumVal>
			<EnumVal ord="3">Chinese (cn,iec)</EnumVal>
			<EnumVal ord="4">German (de,iec)</EnumVal>
			<EnumVal ord="5">Swedish (se,iec)</EnumVal>
			<EnumVal ord="6">Spanish (es,iec)</EnumVal>
			<EnumVal ord="7">Russian (ru,iec)</EnumVal>
			<EnumVal ord="8">Polish (pl,iec)</EnumVal>
			<EnumVal ord="9">Portuguese (br,iec)</EnumVal>
			<EnumVal ord="10">Portuguese (pt,iec)</EnumVal>
			<EnumVal ord="11">Italian (it,iec)</EnumVal>
			<EnumVal ord="12">Finnish (fi,iec)</EnumVal>
			<EnumVal ord="13">French (fr,iec)</EnumVal>
			<EnumVal ord="14">Norwegian (no,iec)</EnumVal>
			<EnumVal ord="15">Czech (cz,iec)</EnumVal>
			<EnumVal ord="16">Arabic (sa,iec)</EnumVal>
			<EnumVal ord="17">Farsi (ir,iec)</EnumVal>
			<EnumVal ord="18">Korean (kr,iec)</EnumVal>
			<EnumVal ord="19">Flam (nl,iec)</EnumVal>
			<EnumVal ord="20">Danish (dk, iec)</EnumVal>
			<EnumVal ord="21">Spanish (mx,ansi)</EnumVal>
			<EnumVal ord="22">Portuguese (br,ansi)</EnumVal>
			<EnumVal ord="23">Turkish (tr,iec)</EnumVal>
			<EnumVal ord="24">Croatian (hr,iec)</EnumVal>
			<EnumVal ord="25">Ukrainian (ua,iec)</EnumVal>
			<EnumVal ord="26">Hungarian (hu,iec)</EnumVal>
			<EnumVal ord="27">Language 1</EnumVal>
			<EnumVal ord="28">Language 2</EnumVal>
			<EnumVal ord="29">Language 3</EnumVal>
			<EnumVal ord="30">Language 4</EnumVal>
			<EnumVal ord="31">Language 5</EnumVal>
			<EnumVal ord="32">Language 6</EnumVal>
			<EnumVal ord="33">Language 7</EnumVal>
			<EnumVal ord="34">Language 8</EnumVal>
			<EnumVal ord="35">Language 9</EnumVal>
			<EnumVal ord="36">Language 10</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_FormatTime">
			<!--Source: test.scd-->
			<EnumVal ord="1">24H:MM:SS:MS</EnumVal>
			<EnumVal ord="2">12H:MM:SS:MS</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_FormatDate">
			<!--Source: test.scd-->
			<EnumVal ord="1">DD.MM.YYYY</EnumVal>
			<EnumVal ord="2">DD/MM/YYYY</EnumVal>
			<EnumVal ord="3">DD-MM-YYYY</EnumVal>
			<EnumVal ord="4">MM.DD.YYYY</EnumVal>
			<EnumVal ord="5">MM/DD/YYYY</EnumVal>
			<EnumVal ord="6">YYYY-MM-DD</EnumVal>
			<EnumVal ord="7">YYYY-DD-MM</EnumVal>
			<EnumVal ord="8">YYYY/DD/MM</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_NamingConvention">
			<!--Source: test.scd-->
			<EnumVal ord="1">IEC61850</EnumVal>
			<EnumVal ord="2">IEC60617</EnumVal>
			<EnumVal ord="3">IEC-ANSI</EnumVal>
			<EnumVal ord="4">ANSI-ANSI</EnumVal>
			<EnumVal ord="5">CHINESE</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev3_DefaultView">
			<!--Source: test.scd-->
			<EnumVal ord="1">Measurements</EnumVal>
			<EnumVal ord="2">Main menu</EnumVal>
			<EnumVal ord="3">SLD</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_WhmiMod">
			<!--Source: test.scd-->
			<EnumVal ord="1">Active read only</EnumVal>
			<EnumVal ord="2">Active</EnumVal>
			<EnumVal ord="3">Disabled</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_SLDSymbolFormat">
			<!--Source: test.scd-->
			<EnumVal ord="1">IEC</EnumVal>
			<EnumVal ord="2">ANSI</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_InUseMod">
			<!--Source: test.scd-->
			<EnumVal ord="1">In use</EnumVal>
			<EnumVal ord="2">Not in use</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_SetVsb">
			<!--Source: test.scd-->
			<EnumVal ord="1">Basic</EnumVal>
			<EnumVal ord="2">Advanced</EnumVal>
		</EnumType>
		<EnumType id="SeverityKind">
			<!--Source: test.scd-->
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">critical</EnumVal>
			<EnumVal ord="2">major</EnumVal>
			<EnumVal ord="3">minor</EnumVal>
			<EnumVal ord="4">warning</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev8_AuthAcs">
			<!--Source: test.scd-->
			<EnumVal ord="0">No activity</EnumVal>
			<EnumVal ord="1">Configuration change</EnumVal>
			<EnumVal ord="2">Firmware change</EnumVal>
			<EnumVal ord="3">Firmware change fail</EnumVal>
			<EnumVal ord="4">Attached to retrofit test case</EnumVal>
			<EnumVal ord="5">Removed from retrofit test case</EnumVal>
			<EnumVal ord="10">Setting group remote</EnumVal>
			<EnumVal ord="11">Setting group local</EnumVal>
			<EnumVal ord="20">Control remote</EnumVal>
			<EnumVal ord="21">Control local</EnumVal>
			<EnumVal ord="22">Test on</EnumVal>
			<EnumVal ord="23">Test off</EnumVal>
			<EnumVal ord="24">Reset trips</EnumVal>
			<EnumVal ord="30">Setting commit</EnumVal>
			<EnumVal ord="33">Time change</EnumVal>
			<EnumVal ord="40">Audit log access</EnumVal>
			<EnumVal ord="41">Login</EnumVal>
			<EnumVal ord="42">Logout</EnumVal>
			<EnumVal ord="43">Logout timed</EnumVal>
			<EnumVal ord="50">Password change</EnumVal>
			<EnumVal ord="51">Password/id creation</EnumVal>
			<EnumVal ord="52">Password/id deletion</EnumVal>
			<EnumVal ord="60">Firmware reset</EnumVal>
			<EnumVal ord="61">Audit overflow</EnumVal>
			<EnumVal ord="70">Violation remote</EnumVal>
			<EnumVal ord="71">Violation local</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_AuthAcsLev">
			<!--Source: test.scd-->
			<EnumVal ord="1">None</EnumVal>
			<EnumVal ord="2">Configuration change</EnumVal>
			<EnumVal ord="3">Setting group</EnumVal>
			<EnumVal ord="4">Setting group, control</EnumVal>
			<EnumVal ord="5">Settings edit</EnumVal>
			<EnumVal ord="6">All</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_BehaviourModeKind_OnOff">
			<!--Source: test.scd-->
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_AlmLedSt">
			<!--Source: test.scd-->
			<EnumVal ord="0">None</EnumVal>
			<EnumVal ord="1">Ok</EnumVal>
			<EnumVal ord="2">Warning</EnumVal>
			<EnumVal ord="3">Alarm</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev2_LedMode">
			<!--Source: test.scd-->
			<EnumVal ord="0">Follow-S</EnumVal>
			<EnumVal ord="1">Follow-F</EnumVal>
			<EnumVal ord="2">Latched-S</EnumVal>
			<EnumVal ord="3">LatchedAck-F-S</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev2_LedColor">
			<!--Source: test.scd-->
			<EnumVal ord="1">Green</EnumVal>
			<EnumVal ord="2">Red</EnumVal>
			<EnumVal ord="3">Yellow</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_UnitMod">
			<!--Source: test.scd-->
			<EnumVal ord="0">Nominal</EnumVal>
			<EnumVal ord="1">Primary</EnumVal>
			<EnumVal ord="2">Primary-Nominal</EnumVal>
		</EnumType>
		<EnumType id="ABB_REX615_TmSyn">
			<!--Source: test.scd-->
			<EnumVal ord="0">Not synchronized by a global area clock signal</EnumVal>
			<EnumVal ord="1">Synchronized by a local area clock signal</EnumVal>
			<EnumVal ord="2">Synchronized by a global area clock signal</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev5_SyncSrc">
			<!--Source: test.scd-->
			<EnumVal ord="0">None</EnumVal>
			<EnumVal ord="1">SNTP</EnumVal>
			<EnumVal ord="2">Modbus</EnumVal>
			<EnumVal ord="3">IEEE 1588</EnumVal>
			<EnumVal ord="5">IRIG-B</EnumVal>
			<EnumVal ord="8">Line differential</EnumVal>
			<EnumVal ord="9">DNP</EnumVal>
			<EnumVal ord="16">IEC60870-5-101</EnumVal>
			<EnumVal ord="17">IEC60870-5-103</EnumVal>
			<EnumVal ord="18">IEC60870-5-104</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev3_TmSrc">
			<!--Source: test.scd-->
			<EnumVal ord="0">Not defined</EnumVal>
			<EnumVal ord="1">SNTP primary</EnumVal>
			<EnumVal ord="2">SNTP secondary</EnumVal>
			<EnumVal ord="3">SNTP tertiary or further</EnumVal>
			<EnumVal ord="4">IEEE 1588 master</EnumVal>
			<EnumVal ord="5">IEEE 1588 slave</EnumVal>
			<EnumVal ord="6">IEEE 1588 further</EnumVal>
			<EnumVal ord="7">IRIG-B</EnumVal>
			<EnumVal ord="8">DNP 3.0</EnumVal>
			<EnumVal ord="9">Modbus</EnumVal>
			<EnumVal ord="10">SPA</EnumVal>
			<EnumVal ord="11">LON VATS</EnumVal>
			<EnumVal ord="12">LON other</EnumVal>
			<EnumVal ord="13">PPS</EnumVal>
			<EnumVal ord="14">Minute pulse</EnumVal>
			<EnumVal ord="15">local GPS</EnumVal>
			<EnumVal ord="16">IEC60870-5-101</EnumVal>
			<EnumVal ord="17">IEC60870-5-103</EnumVal>
			<EnumVal ord="18">IEC60870-5-104</EnumVal>
			<EnumVal ord="19">EXT</EnumVal>
			<EnumVal ord="20">LHMI</EnumVal>
			<EnumVal ord="21">Line differential</EnumVal>
			<EnumVal ord="99">Free running, locally generated</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_PTPTmSrc">
			<!--Source: test.scd-->
			<EnumVal ord="1">Atomic clock</EnumVal>
			<EnumVal ord="2">GPS</EnumVal>
			<EnumVal ord="3">Terrestial radio</EnumVal>
			<EnumVal ord="4">PTP</EnumVal>
			<EnumVal ord="5">NTP</EnumVal>
			<EnumVal ord="6">Hand set</EnumVal>
			<EnumVal ord="7">Other</EnumVal>
			<EnumVal ord="8">Internal oscil.</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_PTPClkAcc">
			<!--Source: test.scd-->
			<EnumVal ord="1">25 ns</EnumVal>
			<EnumVal ord="2">100 ns</EnumVal>
			<EnumVal ord="3">250 ns</EnumVal>
			<EnumVal ord="4">1 us</EnumVal>
			<EnumVal ord="5">2.5 us</EnumVal>
			<EnumVal ord="6">10 us</EnumVal>
			<EnumVal ord="7">25 us</EnumVal>
			<EnumVal ord="8">100 us</EnumVal>
			<EnumVal ord="9">250 us</EnumVal>
			<EnumVal ord="10">1 ms</EnumVal>
			<EnumVal ord="11">2.5 ms</EnumVal>
			<EnumVal ord="12">10 ms</EnumVal>
			<EnumVal ord="13">25 ms</EnumVal>
			<EnumVal ord="14">100 ms</EnumVal>
			<EnumVal ord="15">250 ms</EnumVal>
			<EnumVal ord="16">1 s</EnumVal>
			<EnumVal ord="17">10 s</EnumVal>
			<EnumVal ord="18">more than 10 s</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_PTPAnncMod">
			<!--Source: test.scd-->
			<EnumVal ord="1">Basic IEEE1588</EnumVal>
			<EnumVal ord="2">Power Profile</EnumVal>
		</EnumType>
		<EnumType id="OccurrenceKind">
			<!--Source: test.scd-->
			<EnumVal ord="0">Time</EnumVal>
			<EnumVal ord="1">WeekDay</EnumVal>
			<EnumVal ord="2">WeekOfYear</EnumVal>
			<EnumVal ord="3">DayOfMonth</EnumVal>
			<EnumVal ord="4">DayOfYear</EnumVal>
		</EnumType>
		<EnumType id="PeriodKind">
			<!--Source: test.scd-->
			<EnumVal ord="0">Hour</EnumVal>
			<EnumVal ord="1">Day</EnumVal>
			<EnumVal ord="2">Week</EnumVal>
			<EnumVal ord="3">Month</EnumVal>
			<EnumVal ord="4">Year</EnumVal>
		</EnumType>
		<EnumType id="WeekdayKind">
			<!--Source: test.scd-->
			<EnumVal ord="0">reserved</EnumVal>
			<EnumVal ord="1">Monday</EnumVal>
			<EnumVal ord="2">Tuesday</EnumVal>
			<EnumVal ord="3">Wednesday</EnumVal>
			<EnumVal ord="4">Thursday</EnumVal>
			<EnumVal ord="5">Friday</EnumVal>
			<EnumVal ord="6">Saturday</EnumVal>
			<EnumVal ord="7">Sunday</EnumVal>
		</EnumType>
		<EnumType id="MonthKind">
			<!--Source: test.scd-->
			<EnumVal ord="0">reserved</EnumVal>
			<EnumVal ord="1">January</EnumVal>
			<EnumVal ord="2">February</EnumVal>
			<EnumVal ord="3">March</EnumVal>
			<EnumVal ord="4">April</EnumVal>
			<EnumVal ord="5">May</EnumVal>
			<EnumVal ord="6">June</EnumVal>
			<EnumVal ord="7">July</EnumVal>
			<EnumVal ord="8">August</EnumVal>
			<EnumVal ord="9">September</EnumVal>
			<EnumVal ord="10">October</EnumVal>
			<EnumVal ord="11">November</EnumVal>
			<EnumVal ord="12">December</EnumVal>
		</EnumType>
		<EnumType id="FaultDirectionKind">
			<!--Source: test.scd-->
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
			<EnumVal ord="3">both</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_PhaseFaultDirectionKind">
			<!--Source: test.scd-->
			<EnumVal ord="-1">both</EnumVal>
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_ARtgSec">
			<!--Source: test.scd-->
			<EnumVal ord="1">0.2A</EnumVal>
			<EnumVal ord="2">1A</EnumVal>
			<EnumVal ord="3">5A</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev2_ConnType">
			<!--Source: test.scd-->
			<EnumVal ord="1">Wye</EnumVal>
			<EnumVal ord="2">Delta</EnumVal>
			<EnumVal ord="3">U12</EnumVal>
			<EnumVal ord="4">UL1</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_AnInpType">
			<!--Source: test.scd-->
			<EnumVal ord="1">Voltage trafo</EnumVal>
			<EnumVal ord="2">Current trafo</EnumVal>
			<EnumVal ord="3">CVD sensor</EnumVal>
			<EnumVal ord="4">Rogowski sensor</EnumVal>
		</EnumType>
		<EnumType id="ChannelRedundancyKind">
			<!--Source: test.scd-->
			<EnumVal ord="1">none</EnumVal>
			<EnumVal ord="2">prp</EnumVal>
			<EnumVal ord="3">hsr</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev2_EthPortMod">
			<!--Source: test.scd-->
			<EnumVal ord="0">Off</EnumVal>
			<EnumVal ord="1">On</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev2_CommPort">
			<!--Source: test.scd-->
			<EnumVal ord="0">Not in use</EnumVal>
			<EnumVal ord="1">COM 1</EnumVal>
			<EnumVal ord="2">COM 2</EnumVal>
			<EnumVal ord="3">Ethernet - TCP 1</EnumVal>
			<EnumVal ord="4">Ethernet TCP+UDP 1</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_MBS_LnkMod">
			<!--Source: test.scd-->
			<EnumVal ord="1">RTU</EnumVal>
			<EnumVal ord="2">ASCII</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_MBWrAuth">
			<!--Source: test.scd-->
			<EnumVal ord="0">Read only</EnumVal>
			<EnumVal ord="1">Disable 0x write</EnumVal>
			<EnumVal ord="2">Full access</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_MBS_MBEventID">
			<!--Source: test.scd-->
			<EnumVal ord="0">Address</EnumVal>
			<EnumVal ord="1">UID</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_MBS_EvBufMode">
			<!--Source: test.scd-->
			<EnumVal ord="0">Keep oldest</EnumVal>
			<EnumVal ord="1">Keep newest</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_MBS_CRCOrder">
			<!--Source: test.scd-->
			<EnumVal ord="0">Hi-Lo</EnumVal>
			<EnumVal ord="1">Lo-Hi</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_MBS_MBTimeFormat">
			<!--Source: test.scd-->
			<EnumVal ord="0">UTC</EnumVal>
			<EnumVal ord="1">Local</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_MBS_SerPty">
			<!--Source: test.scd-->
			<EnumVal ord="0">none</EnumVal>
			<EnumVal ord="1">odd</EnumVal>
			<EnumVal ord="2">even</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_BehaviourModeKind_OnBlockOff">
			<!--Source: test.scd-->
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev3_LocKeyHMI">
			<!--Source: test.scd-->
			<EnumVal ord="0">Off</EnumVal>
			<EnumVal ord="1">Local</EnumVal>
			<EnumVal ord="2">Remote</EnumVal>
			<EnumVal ord="3">Station</EnumVal>
			<EnumVal ord="4">L+R</EnumVal>
			<EnumVal ord="5">L+S</EnumVal>
			<EnumVal ord="6">L+S+R</EnumVal>
			<EnumVal ord="7">S+R</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_LocRemMod">
			<!--Source: test.scd-->
			<EnumVal ord="1">LR key</EnumVal>
			<EnumVal ord="2">Binary input</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_StaLevSet">
			<!--Source: test.scd-->
			<EnumVal ord="1">L,R</EnumVal>
			<EnumVal ord="2">L,S,R</EnumVal>
			<EnumVal ord="3">L,R,L+R</EnumVal>
			<EnumVal ord="4">L,S,S+R,L+S,L+S+R</EnumVal>
		</EnumType>
		<EnumType id="cmdQual">
			<!--Source: test.scd-->
			<EnumVal ord="0">pulse</EnumVal>
			<EnumVal ord="1">persistent</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_CtlModelKind_StatusDirectSbo">
			<!--Source: test.scd-->
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
			<EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="SwitchFunctionKind">
			<!--Source: test.scd-->
			<EnumVal ord="1">Load Break</EnumVal>
			<EnumVal ord="2">Disconnector</EnumVal>
			<EnumVal ord="3">Earthing Switch</EnumVal>
			<EnumVal ord="4">High Speed Earthing Switch</EnumVal>
		</EnumType>
		<EnumType id="SwitchingCapabilityKind">
			<!--Source: test.scd-->
			<EnumVal ord="1">None</EnumVal>
			<EnumVal ord="2">Open</EnumVal>
			<EnumVal ord="3">Close</EnumVal>
			<EnumVal ord="4">Open and Close</EnumVal>
		</EnumType>
		<EnumType id="BreakerOpCapabilityKind">
			<!--Source: test.scd-->
			<EnumVal ord="1">None</EnumVal>
			<EnumVal ord="2">Open</EnumVal>
			<EnumVal ord="3">Close-Open</EnumVal>
			<EnumVal ord="4">Open-Close-Open</EnumVal>
			<EnumVal ord="5">Close-Open-Close-Open</EnumVal>
			<EnumVal ord="6">Open-Close-Open-Close-Open</EnumVal>
			<EnumVal ord="7">more</EnumVal>
		</EnumType>
		<EnumType id="RangeKind">
			<!--Source: test.scd-->
			<EnumVal ord="0">normal</EnumVal>
			<EnumVal ord="1">high</EnumVal>
			<EnumVal ord="2">low</EnumVal>
			<EnumVal ord="3">high-high</EnumVal>
			<EnumVal ord="4">low-low</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev2_MeasMod">
			<!--Source: test.scd-->
			<EnumVal ord="1">RMS</EnumVal>
			<EnumVal ord="2">DFT</EnumVal>
			<EnumVal ord="3">Peak-to-Peak</EnumVal>
			<EnumVal ord="4">P-to-P + backup</EnumVal>
			<EnumVal ord="5">Wide P-to-P</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev2_StrPhSel">
			<!--Source: test.scd-->
			<EnumVal ord="1">1 out of 3</EnumVal>
			<EnumVal ord="2">2 out of 3</EnumVal>
			<EnumVal ord="3">3 out of 3</EnumVal>
			<EnumVal ord="4">Exactly 1 of 3</EnumVal>
			<EnumVal ord="5">Exactly 2 of 3</EnumVal>
			<EnumVal ord="6">Exactly 3 of 3</EnumVal>
		</EnumType>
		<EnumType id="CalcMethodKind">
			<!--Source: test.scd-->
			<EnumVal ord="1">UNSPECIFIED</EnumVal>
			<EnumVal ord="2">TRUE_RMS</EnumVal>
			<EnumVal ord="3">PEAK_FUNDAMENTAL</EnumVal>
			<EnumVal ord="4">RMS_FUNDAMENTAL</EnumVal>
			<EnumVal ord="5">MIN</EnumVal>
			<EnumVal ord="6">MAX</EnumVal>
			<EnumVal ord="7">AVG</EnumVal>
			<EnumVal ord="8">SDV</EnumVal>
			<EnumVal ord="9">PREDICTION</EnumVal>
			<EnumVal ord="10">RATE</EnumVal>
		</EnumType>
		<EnumType id="CalcModeKind">
			<!--Source: test.scd-->
			<EnumVal ord="1">TOTAL</EnumVal>
			<EnumVal ord="2">PERIOD</EnumVal>
			<EnumVal ord="3">SLIDING</EnumVal>
		</EnumType>
		<EnumType id="SequenceKind">
			<!--Source: test.scd-->
			<EnumVal ord="0">pos-neg-zero</EnumVal>
			<EnumVal ord="1">dir-quad-zero</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_DirMod2">
			<!--Source: test.scd-->
			<EnumVal ord="1">Forward</EnumVal>
			<EnumVal ord="2">Reverse</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_DefHzSel">
			<!--Source: test.scd-->
			<EnumVal ord="1">Nominal</EnumVal>
			<EnumVal ord="2">Zero</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_TrgSet">
			<!--Source: test.scd-->
			<EnumVal ord="0">From all faults</EnumVal>
			<EnumVal ord="1">From operate</EnumVal>
			<EnumVal ord="2">From only start</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev32_ProFcn">
			<!--Source: test.scd-->
			<EnumVal ord="-127">PHAPTUV1</EnumVal>
			<EnumVal ord="-126">PHCPTOV1</EnumVal>
			<EnumVal ord="-125">PHBPTOV1</EnumVal>
			<EnumVal ord="-124">PHAPTOV1</EnumVal>
			<EnumVal ord="-123">DPH3LPDOC2</EnumVal>
			<EnumVal ord="-122">DPH3LPDOC1</EnumVal>
			<EnumVal ord="-121">DPH3HPDOC2</EnumVal>
			<EnumVal ord="-120">DPH3HPDOC1</EnumVal>
			<EnumVal ord="-119">PH3LPTOC2</EnumVal>
			<EnumVal ord="-118">PH3LPTOC1</EnumVal>
			<EnumVal ord="-117">XDEFLPDEF2</EnumVal>
			<EnumVal ord="-116">XDEFLPDEF1</EnumVal>
			<EnumVal ord="-115">SDPHLPDOC2</EnumVal>
			<EnumVal ord="-114">SDPHLPDOC1</EnumVal>
			<EnumVal ord="-113">XNSPTOC2</EnumVal>
			<EnumVal ord="-112">XNSPTOC1</EnumVal>
			<EnumVal ord="-111">XEFIPTOC2</EnumVal>
			<EnumVal ord="-110">XEFHPTOC4</EnumVal>
			<EnumVal ord="-109">XEFHPTOC3</EnumVal>
			<EnumVal ord="-108">XEFLPTOC3</EnumVal>
			<EnumVal ord="-107">XEFLPTOC2</EnumVal>
			<EnumVal ord="-106">MAPGAPC16</EnumVal>
			<EnumVal ord="-105">MAPGAPC15</EnumVal>
			<EnumVal ord="-104">MAPGAPC14</EnumVal>
			<EnumVal ord="-103">MAPGAPC13</EnumVal>
			<EnumVal ord="-102">MAPGAPC12</EnumVal>
			<EnumVal ord="-101">MAPGAPC11</EnumVal>
			<EnumVal ord="-100">MAPGAPC10</EnumVal>
			<EnumVal ord="-99">MAPGAPC9</EnumVal>
			<EnumVal ord="-98">RESCPSCH1</EnumVal>
			<EnumVal ord="-96">SPHIPTOC1</EnumVal>
			<EnumVal ord="-93">SPHLPTOC2</EnumVal>
			<EnumVal ord="-92">SPHLPTOC1</EnumVal>
			<EnumVal ord="-89">SPHHPTOC2</EnumVal>
			<EnumVal ord="-88">SPHHPTOC1</EnumVal>
			<EnumVal ord="-87">SPHPTUV4</EnumVal>
			<EnumVal ord="-86">SPHPTUV3</EnumVal>
			<EnumVal ord="-85">SPHPTUV2</EnumVal>
			<EnumVal ord="-84">SPHPTUV1</EnumVal>
			<EnumVal ord="-83">SPHPTOV4</EnumVal>
			<EnumVal ord="-82">SPHPTOV3</EnumVal>
			<EnumVal ord="-81">SPHPTOV2</EnumVal>
			<EnumVal ord="-80">SPHPTOV1</EnumVal>
			<EnumVal ord="-79">PH3HPTOC2</EnumVal>
			<EnumVal ord="-78">PH3HPTOC1</EnumVal>
			<EnumVal ord="-77">PH3IPTOC1</EnumVal>
			<EnumVal ord="-76">MAPGAPC18</EnumVal>
			<EnumVal ord="-75">MAPGAPC17</EnumVal>
			<EnumVal ord="-74">DOPPDPR3</EnumVal>
			<EnumVal ord="-73">DOPPDPR2</EnumVal>
			<EnumVal ord="-72">DOPPDPR1</EnumVal>
			<EnumVal ord="-70">DUPPDPR2</EnumVal>
			<EnumVal ord="-69">DUPPDPR1</EnumVal>
			<EnumVal ord="-68">PHPVOC2</EnumVal>
			<EnumVal ord="-67">DQPTUV2</EnumVal>
			<EnumVal ord="-66">DQPTUV1</EnumVal>
			<EnumVal ord="-65">VVSPPAM1</EnumVal>
			<EnumVal ord="-64">PHPVOC1</EnumVal>
			<EnumVal ord="-63">H3EFPSEF1</EnumVal>
			<EnumVal ord="-62">SRCPTOC1</EnumVal>
			<EnumVal ord="-61">COLPTOC1</EnumVal>
			<EnumVal ord="-60">HCUBPTOC1</EnumVal>
			<EnumVal ord="-59">CUBPTOC1</EnumVal>
			<EnumVal ord="-58">UZPDIS1</EnumVal>
			<EnumVal ord="-57">FDEFLPDEF2</EnumVal>
			<EnumVal ord="-56">FDEFLPDEF1</EnumVal>
			<EnumVal ord="-54">FEFLPTOC1</EnumVal>
			<EnumVal ord="-53">FDPHLPDOC2</EnumVal>
			<EnumVal ord="-52">FDPHLPDOC1</EnumVal>
			<EnumVal ord="-50">FPHLPTOC1</EnumVal>
			<EnumVal ord="-47">MAP12GAPC8</EnumVal>
			<EnumVal ord="-46">MAP12GAPC7</EnumVal>
			<EnumVal ord="-45">MAP12GAPC6</EnumVal>
			<EnumVal ord="-44">MAP12GAPC5</EnumVal>
			<EnumVal ord="-43">MAP12GAPC4</EnumVal>
			<EnumVal ord="-42">MAP12GAPC3</EnumVal>
			<EnumVal ord="-41">MAP12GAPC2</EnumVal>
			<EnumVal ord="-40">MAP12GAPC1</EnumVal>
			<EnumVal ord="-39">UEXPDIS2</EnumVal>
			<EnumVal ord="-37">HAEFPTOC1</EnumVal>
			<EnumVal ord="-36">UEXPDIS1</EnumVal>
			<EnumVal ord="-35">WPWDE3</EnumVal>
			<EnumVal ord="-34">WPWDE2</EnumVal>
			<EnumVal ord="-33">WPWDE1</EnumVal>
			<EnumVal ord="-32">LSHDPFRQ8</EnumVal>
			<EnumVal ord="-31">LSHDPFRQ7</EnumVal>
			<EnumVal ord="-30">PHDSTPDIS1</EnumVal>
			<EnumVal ord="-29">TR3PTDF1</EnumVal>
			<EnumVal ord="-28">HICPDIF1</EnumVal>
			<EnumVal ord="-27">HIBPDIF1</EnumVal>
			<EnumVal ord="-26">HIAPDIF1</EnumVal>
			<EnumVal ord="-25">OEPVPH4</EnumVal>
			<EnumVal ord="-24">OEPVPH3</EnumVal>
			<EnumVal ord="-23">OEPVPH2</EnumVal>
			<EnumVal ord="-22">OEPVPH1</EnumVal>
			<EnumVal ord="-19">PSPTOV2</EnumVal>
			<EnumVal ord="-18">PSPTOV1</EnumVal>
			<EnumVal ord="-15">PREVPTOC1</EnumVal>
			<EnumVal ord="-13">PHPTUC3</EnumVal>
			<EnumVal ord="-12">PHPTUC2</EnumVal>
			<EnumVal ord="-11">PHPTUC1</EnumVal>
			<EnumVal ord="-10">LVRTPTUV1</EnumVal>
			<EnumVal ord="-9">PHIZ1</EnumVal>
			<EnumVal ord="-8">LVRTPTUV2</EnumVal>
			<EnumVal ord="-7">INTRPTEF1</EnumVal>
			<EnumVal ord="-6">LVRTPTUV3</EnumVal>
			<EnumVal ord="-5">STTPMSU1</EnumVal>
			<EnumVal ord="-4">MREFPTOC1</EnumVal>
			<EnumVal ord="-3">JAMPTOC1</EnumVal>
			<EnumVal ord="-2">PHCPTUV1</EnumVal>
			<EnumVal ord="-1">PHBPTUV1</EnumVal>
			<EnumVal ord="0">Unknown</EnumVal>
			<EnumVal ord="1">PHLPTOC1</EnumVal>
			<EnumVal ord="2">PHLPTOC2</EnumVal>
			<EnumVal ord="3">PHLPTOC3</EnumVal>
			<EnumVal ord="5">PHLTPTOC1</EnumVal>
			<EnumVal ord="6">PHHPTOC1</EnumVal>
			<EnumVal ord="7">PHHPTOC2</EnumVal>
			<EnumVal ord="8">PHHPTOC3</EnumVal>
			<EnumVal ord="9">PHHPTOC4</EnumVal>
			<EnumVal ord="10">PHHPTOC5</EnumVal>
			<EnumVal ord="11">PHHPTOC6</EnumVal>
			<EnumVal ord="12">PHIPTOC1</EnumVal>
			<EnumVal ord="13">PHIPTOC2</EnumVal>
			<EnumVal ord="14">MFADPSDE1</EnumVal>
			<EnumVal ord="17">EFLPTOC1</EnumVal>
			<EnumVal ord="18">EFLPTOC2</EnumVal>
			<EnumVal ord="19">EFLPTOC3</EnumVal>
			<EnumVal ord="20">EFLPTOC4</EnumVal>
			<EnumVal ord="22">EFHPTOC1</EnumVal>
			<EnumVal ord="23">EFHPTOC2</EnumVal>
			<EnumVal ord="24">EFHPTOC3</EnumVal>
			<EnumVal ord="25">EFHPTOC4</EnumVal>
			<EnumVal ord="26">EFHPTOC5</EnumVal>
			<EnumVal ord="27">EFHPTOC6</EnumVal>
			<EnumVal ord="28">EFHPTOC7</EnumVal>
			<EnumVal ord="29">EFHPTOC8</EnumVal>
			<EnumVal ord="30">EFIPTOC1</EnumVal>
			<EnumVal ord="31">EFIPTOC2</EnumVal>
			<EnumVal ord="32">EFIPTOC3</EnumVal>
			<EnumVal ord="35">NSPTOC1</EnumVal>
			<EnumVal ord="36">NSPTOC2</EnumVal>
			<EnumVal ord="37">NSPTOC3</EnumVal>
			<EnumVal ord="38">NSPTOC4</EnumVal>
			<EnumVal ord="41">PDNSPTOC1</EnumVal>
			<EnumVal ord="44">T1PTTR1</EnumVal>
			<EnumVal ord="45">T1PTTR2</EnumVal>
			<EnumVal ord="46">T2PTTR1</EnumVal>
			<EnumVal ord="48">MPTTR1</EnumVal>
			<EnumVal ord="50">DEFLPDEF1</EnumVal>
			<EnumVal ord="51">DEFLPDEF2</EnumVal>
			<EnumVal ord="52">DEFLPDEF3</EnumVal>
			<EnumVal ord="53">DEFHPDEF1</EnumVal>
			<EnumVal ord="54">DEFHPDEF2</EnumVal>
			<EnumVal ord="56">EFPADM1</EnumVal>
			<EnumVal ord="57">EFPADM2</EnumVal>
			<EnumVal ord="58">EFPADM3</EnumVal>
			<EnumVal ord="59">FRPFRQ1</EnumVal>
			<EnumVal ord="60">FRPFRQ2</EnumVal>
			<EnumVal ord="61">FRPFRQ3</EnumVal>
			<EnumVal ord="62">FRPFRQ4</EnumVal>
			<EnumVal ord="63">FRPFRQ5</EnumVal>
			<EnumVal ord="64">FRPFRQ6</EnumVal>
			<EnumVal ord="65">LSHDPFRQ1</EnumVal>
			<EnumVal ord="66">LSHDPFRQ2</EnumVal>
			<EnumVal ord="67">LSHDPFRQ3</EnumVal>
			<EnumVal ord="68">LSHDPFRQ4</EnumVal>
			<EnumVal ord="69">LSHDPFRQ5</EnumVal>
			<EnumVal ord="70">LSHDPFRQ6</EnumVal>
			<EnumVal ord="71">DPHLPDOC1</EnumVal>
			<EnumVal ord="72">DPHLPDOC2</EnumVal>
			<EnumVal ord="74">DPHHPDOC1</EnumVal>
			<EnumVal ord="75">DPHHPDOC2</EnumVal>
			<EnumVal ord="77">MAPGAPC1</EnumVal>
			<EnumVal ord="78">MAPGAPC2</EnumVal>
			<EnumVal ord="79">MAPGAPC3</EnumVal>
			<EnumVal ord="80">MAPGAPC4</EnumVal>
			<EnumVal ord="81">MAPGAPC5</EnumVal>
			<EnumVal ord="82">MAPGAPC6</EnumVal>
			<EnumVal ord="83">MAPGAPC7</EnumVal>
			<EnumVal ord="84">MAPGAPC8</EnumVal>
			<EnumVal ord="85">MNSPTOC1</EnumVal>
			<EnumVal ord="86">MNSPTOC2</EnumVal>
			<EnumVal ord="88">LOFLPTUC1</EnumVal>
			<EnumVal ord="89">LOFLPTUC2</EnumVal>
			<EnumVal ord="90">TR2PTDF1</EnumVal>
			<EnumVal ord="91">LNPLDF1</EnumVal>
			<EnumVal ord="92">LREFPNDF1</EnumVal>
			<EnumVal ord="93">LREFPNDF2</EnumVal>
			<EnumVal ord="94">MPDIF1</EnumVal>
			<EnumVal ord="96">HREFPDIF1</EnumVal>
			<EnumVal ord="97">HREFPDIF2</EnumVal>
			<EnumVal ord="98">MHZPDIF1</EnumVal>
			<EnumVal ord="100">ROVPTOV1</EnumVal>
			<EnumVal ord="101">ROVPTOV2</EnumVal>
			<EnumVal ord="102">ROVPTOV3</EnumVal>
			<EnumVal ord="103">ROVPTOV4</EnumVal>
			<EnumVal ord="104">PHPTOV1</EnumVal>
			<EnumVal ord="105">PHPTOV2</EnumVal>
			<EnumVal ord="106">PHPTOV3</EnumVal>
			<EnumVal ord="107">PHPTOV4</EnumVal>
			<EnumVal ord="108">PHPTUV1</EnumVal>
			<EnumVal ord="109">PHPTUV2</EnumVal>
			<EnumVal ord="110">PHPTUV3</EnumVal>
			<EnumVal ord="111">PHPTUV4</EnumVal>
			<EnumVal ord="112">NSPTOV1</EnumVal>
			<EnumVal ord="113">NSPTOV2</EnumVal>
			<EnumVal ord="114">NSPTOV3</EnumVal>
			<EnumVal ord="115">NSPTOV4</EnumVal>
			<EnumVal ord="116">PSPTUV1</EnumVal>
			<EnumVal ord="117">PSPTUV2</EnumVal>
			<EnumVal ord="118">ARCSARC1</EnumVal>
			<EnumVal ord="119">ARCSARC2</EnumVal>
			<EnumVal ord="120">ARCSARC3</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev2_PhSv">
			<!--Source: test.scd-->
			<EnumVal ord="1">Ph A</EnumVal>
			<EnumVal ord="2">Ph B</EnumVal>
			<EnumVal ord="3">Ph A + B</EnumVal>
			<EnumVal ord="4">Ph C</EnumVal>
			<EnumVal ord="5">Ph A + C</EnumVal>
			<EnumVal ord="6">Ph B + C</EnumVal>
			<EnumVal ord="7">Ph A + B + C</EnumVal>
			<EnumVal ord="8">Pos sequence</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_OpModPh">
			<!--Source: test.scd-->
			<EnumVal ord="1">Three Phase</EnumVal>
			<EnumVal ord="2">Single Phase</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev20_TstOutKind">
			<!--Source: test.scd-->
			<EnumVal ord="-126">Deactive ST_UN_I</EnumVal>
			<EnumVal ord="-125">Activate ST_UN_I</EnumVal>
			<EnumVal ord="-124">Deactive OPR_UN_I</EnumVal>
			<EnumVal ord="-123">Activate OPR_UN_I</EnumVal>
			<EnumVal ord="-122">Deactive ST_OVLOD</EnumVal>
			<EnumVal ord="-121">Activate ST_OVLOD</EnumVal>
			<EnumVal ord="-120">Deactive OPR_OVLOD</EnumVal>
			<EnumVal ord="-119">Activate OPR_OVLOD</EnumVal>
			<EnumVal ord="-118">Deactive LCG</EnumVal>
			<EnumVal ord="-117">Activate LCG</EnumVal>
			<EnumVal ord="-116">Deactive CRL</EnumVal>
			<EnumVal ord="-115">Activate CRL</EnumVal>
			<EnumVal ord="-114">Deactive CS</EnumVal>
			<EnumVal ord="-113">Activate CS</EnumVal>
			<EnumVal ord="-112">Deactive CR</EnumVal>
			<EnumVal ord="-111">Activate CR</EnumVal>
			<EnumVal ord="-110">Deactive ECHO</EnumVal>
			<EnumVal ord="-109">Activate ECHO</EnumVal>
			<EnumVal ord="-108">Deactive OPR_WEI</EnumVal>
			<EnumVal ord="-107">Activate OPR_WEI</EnumVal>
			<EnumVal ord="-106">Deactive OPR_IRV</EnumVal>
			<EnumVal ord="-105">Activate OPR_IRV</EnumVal>
			<EnumVal ord="-104">Deactive ST_ALARM</EnumVal>
			<EnumVal ord="-103">Activate ST_ALARM</EnumVal>
			<EnumVal ord="-102">Deactive START_GFC</EnumVal>
			<EnumVal ord="-101">Activate START_GFC</EnumVal>
			<EnumVal ord="-100">Deactive LODDSR_GFC</EnumVal>
			<EnumVal ord="-99">Activate LODDSR_GFC</EnumVal>
			<EnumVal ord="-98">Deactive START_Z5</EnumVal>
			<EnumVal ord="-97">Activate START_Z5</EnumVal>
			<EnumVal ord="-96">Deactive START_Z4</EnumVal>
			<EnumVal ord="-95">Activate START_Z4</EnumVal>
			<EnumVal ord="-94">Deactive START_Z3</EnumVal>
			<EnumVal ord="-93">Activate START_Z3</EnumVal>
			<EnumVal ord="-92">Deactive START_Z2</EnumVal>
			<EnumVal ord="-91">Activate START_Z2</EnumVal>
			<EnumVal ord="-90">Deactive START_Z1</EnumVal>
			<EnumVal ord="-89">Activate START_Z1</EnumVal>
			<EnumVal ord="-88">Deactive OPERATE_Z5</EnumVal>
			<EnumVal ord="-87">Activate OPERATE_Z5</EnumVal>
			<EnumVal ord="-86">Deactive OPERATE_Z4</EnumVal>
			<EnumVal ord="-85">Activate OPERATE_Z4</EnumVal>
			<EnumVal ord="-84">Deactive OPERATE_Z3</EnumVal>
			<EnumVal ord="-83">Activate OPERATE_Z3</EnumVal>
			<EnumVal ord="-82">Deactive OPERATE_Z2</EnumVal>
			<EnumVal ord="-81">Activate OPERATE_Z2</EnumVal>
			<EnumVal ord="-80">Deactive OPERATE_Z1</EnumVal>
			<EnumVal ord="-79">Activate OPERATE_Z1</EnumVal>
			<EnumVal ord="-78">Deactive OBS_PR_ACT</EnumVal>
			<EnumVal ord="-77">Activate OBS_PR_ACT</EnumVal>
			<EnumVal ord="-76">Deactive FAIL_CTGRP3</EnumVal>
			<EnumVal ord="-75">Activate FAIL_CTGRP3</EnumVal>
			<EnumVal ord="-74">Deactive FAIL_CTGRP2</EnumVal>
			<EnumVal ord="-73">Activate FAIL_CTGRP2</EnumVal>
			<EnumVal ord="-72">Deactive FAIL_CTGRP1</EnumVal>
			<EnumVal ord="-71">Activate FAIL_CTGRP1</EnumVal>
			<EnumVal ord="-70">Deactive PCT_UNB_AL</EnumVal>
			<EnumVal ord="-69">Activate PCT_UNB_AL</EnumVal>
			<EnumVal ord="-68">Deactive MN_UNB_AL</EnumVal>
			<EnumVal ord="-67">Activate MN_UNB_AL</EnumVal>
			<EnumVal ord="-66">Deactive COOL_ACTIVE</EnumVal>
			<EnumVal ord="-65">Activate COOL_ACTIVE</EnumVal>
			<EnumVal ord="-64">Deactive INTST</EnumVal>
			<EnumVal ord="-63">Activate INTST</EnumVal>
			<EnumVal ord="-62">Deactive DIPST</EnumVal>
			<EnumVal ord="-61">Activate DIPST</EnumVal>
			<EnumVal ord="-60">Deactive SWELLST</EnumVal>
			<EnumVal ord="-59">Activate SWELLST</EnumVal>
			<EnumVal ord="-58">Deactive INT_BLKD</EnumVal>
			<EnumVal ord="-57">Activate INT_BLKD</EnumVal>
			<EnumVal ord="-56">Deactive ST_REST</EnumVal>
			<EnumVal ord="-55">Activate ST_REST</EnumVal>
			<EnumVal ord="-54">Deactive DLDB</EnumVal>
			<EnumVal ord="-53">Activate DLDB</EnumVal>
			<EnumVal ord="-52">Deactive DLLB</EnumVal>
			<EnumVal ord="-51">Activate DLLB</EnumVal>
			<EnumVal ord="-50">Deactive LLLB</EnumVal>
			<EnumVal ord="-49">Activate LLLB</EnumVal>
			<EnumVal ord="-48">Deactive LLDB</EnumVal>
			<EnumVal ord="-47">Activate LLDB</EnumVal>
			<EnumVal ord="-46">Deactive CMD_FAIL_AL</EnumVal>
			<EnumVal ord="-45">Activate CMD_FAIL_AL</EnumVal>
			<EnumVal ord="-44">Deactive CL_FAIL_AL</EnumVal>
			<EnumVal ord="-43">Activate CL_FAIL_AL</EnumVal>
			<EnumVal ord="-42">Deactive SYNC_OK</EnumVal>
			<EnumVal ord="-41">Activate SYNC_OK</EnumVal>
			<EnumVal ord="-40">Deactive SYNC_INPRO</EnumVal>
			<EnumVal ord="-39">Activate SYNC_INPRO</EnumVal>
			<EnumVal ord="-38">Deactive PAR_FAIL</EnumVal>
			<EnumVal ord="-37">Activate PAR_FAIL</EnumVal>
			<EnumVal ord="-36">Deactive LOWER</EnumVal>
			<EnumVal ord="-35">Activate LOWER</EnumVal>
			<EnumVal ord="-34">Deactive RAISE</EnumVal>
			<EnumVal ord="-33">Activate RAISE</EnumVal>
			<EnumVal ord="-32">Deactive ST_FRG</EnumVal>
			<EnumVal ord="-31">Activate ST_FRG</EnumVal>
			<EnumVal ord="-30">Deactive ST_OFRQ</EnumVal>
			<EnumVal ord="-29">Activate ST_OFRQ</EnumVal>
			<EnumVal ord="-28">Deactive ST_UFRQ</EnumVal>
			<EnumVal ord="-27">Activate ST_UFRQ</EnumVal>
			<EnumVal ord="-26">Deactive OPR_FRG</EnumVal>
			<EnumVal ord="-25">Activate OPR_FRG</EnumVal>
			<EnumVal ord="-24">Deactive OPR_OFRQ</EnumVal>
			<EnumVal ord="-23">Activate OPR_OFRQ</EnumVal>
			<EnumVal ord="-22">Deactive OPR_UFRQ</EnumVal>
			<EnumVal ord="-21">Activate OPR_UFRQ</EnumVal>
			<EnumVal ord="-20">Deactive BLKDWAV</EnumVal>
			<EnumVal ord="-19">Activate BLKDWAV</EnumVal>
			<EnumVal ord="-18">Deactive BLKD5H</EnumVal>
			<EnumVal ord="-17">Activate BLKD5H</EnumVal>
			<EnumVal ord="-16">Deactive BLKD2H</EnumVal>
			<EnumVal ord="-15">Activate BLKD2H</EnumVal>
			<EnumVal ord="-14">Deactive OPR_HS</EnumVal>
			<EnumVal ord="-13">Activate OPR_HS</EnumVal>
			<EnumVal ord="-12">Deactive OPR_LS</EnumVal>
			<EnumVal ord="-11">Activate OPR_LS</EnumVal>
			<EnumVal ord="-10">Deactive BLK_RESTART</EnumVal>
			<EnumVal ord="-9">Activate BLK_RESTART</EnumVal>
			<EnumVal ord="-8">Deactive LOCK_START</EnumVal>
			<EnumVal ord="-7">Activate LOCK_START</EnumVal>
			<EnumVal ord="-6">Deactive MOT_START</EnumVal>
			<EnumVal ord="-5">Activate MOT_START</EnumVal>
			<EnumVal ord="-4">Deactive OPR_STALL</EnumVal>
			<EnumVal ord="-3">Activate OPR_STALL</EnumVal>
			<EnumVal ord="-2">Deactive OPR_IIT</EnumVal>
			<EnumVal ord="-1">Activate OPR_IIT</EnumVal>
			<EnumVal ord="0">Reset</EnumVal>
			<EnumVal ord="1">Activate START</EnumVal>
			<EnumVal ord="2">Deactive START</EnumVal>
			<EnumVal ord="3">Activate ST_A</EnumVal>
			<EnumVal ord="4">Deactive ST_A</EnumVal>
			<EnumVal ord="5">Activate ST_B</EnumVal>
			<EnumVal ord="6">Deactive ST_B</EnumVal>
			<EnumVal ord="7">Activate ST_C</EnumVal>
			<EnumVal ord="8">Deactive ST_C</EnumVal>
			<EnumVal ord="9">Activate OPERATE</EnumVal>
			<EnumVal ord="10">Deactive OPERATE</EnumVal>
			<EnumVal ord="11">Activate OPR_A</EnumVal>
			<EnumVal ord="12">Deactive OPR_A</EnumVal>
			<EnumVal ord="13">Activate OPR_B</EnumVal>
			<EnumVal ord="14">Deactive OPR_B</EnumVal>
			<EnumVal ord="15">Activate OPR_C</EnumVal>
			<EnumVal ord="16">Deactive OPR_C</EnumVal>
			<EnumVal ord="17">Activate ALARM</EnumVal>
			<EnumVal ord="18">Deactive ALARM</EnumVal>
			<EnumVal ord="19">Activate WARNING</EnumVal>
			<EnumVal ord="20">Deactive WARNING</EnumVal>
			<EnumVal ord="21">Activate BLK_CLOSE</EnumVal>
			<EnumVal ord="22">Deactive BLK_CLOSE</EnumVal>
			<EnumVal ord="23">reserved1</EnumVal>
			<EnumVal ord="24">reserved2</EnumVal>
			<EnumVal ord="25">Activate CB_FAULT_AL</EnumVal>
			<EnumVal ord="26">Deactive CB_FAULT_AL</EnumVal>
			<EnumVal ord="27">Activate TRBU</EnumVal>
			<EnumVal ord="28">Deactive TRBU</EnumVal>
			<EnumVal ord="29">Activate TRRET</EnumVal>
			<EnumVal ord="30">Deactive TRRET</EnumVal>
			<EnumVal ord="31">Activate BLK_EF</EnumVal>
			<EnumVal ord="32">Deactive BLK_EF</EnumVal>
			<EnumVal ord="33">Activate ARC_FLT_DET</EnumVal>
			<EnumVal ord="34">Deactive ARC_FLT_DET</EnumVal>
			<EnumVal ord="35">Activate BLK2H</EnumVal>
			<EnumVal ord="36">Deactive BLK2H</EnumVal>
			<EnumVal ord="37">Activate BLK2H_A</EnumVal>
			<EnumVal ord="38">Deactive BLK2H_A</EnumVal>
			<EnumVal ord="39">Activate BLK2H_B</EnumVal>
			<EnumVal ord="40">Deactive BLK2H_B</EnumVal>
			<EnumVal ord="41">Activate BLK2H_C</EnumVal>
			<EnumVal ord="42">Deactive BLK2H_C</EnumVal>
			<EnumVal ord="43">Activate TRIP</EnumVal>
			<EnumVal ord="44">Deactive TRIP</EnumVal>
			<EnumVal ord="45">Activate CL_LKOUT</EnumVal>
			<EnumVal ord="46">Deactive CL_LKOUT</EnumVal>
			<EnumVal ord="47">Activate OPEN_CB</EnumVal>
			<EnumVal ord="48">Deactive OPEN_CB</EnumVal>
			<EnumVal ord="49">Activate CLOSE_CB</EnumVal>
			<EnumVal ord="50">Deactive CLOSE_CB</EnumVal>
			<EnumVal ord="51">Activate CMD_WAIT</EnumVal>
			<EnumVal ord="52">Deactive CMD_WAIT</EnumVal>
			<EnumVal ord="53">Activate PROT_CRD</EnumVal>
			<EnumVal ord="54">Deactive PROT_CRD</EnumVal>
			<EnumVal ord="55">Activate INPRO</EnumVal>
			<EnumVal ord="56">Deactive INPRO</EnumVal>
			<EnumVal ord="57">Activate LOCKED</EnumVal>
			<EnumVal ord="58">Deactive LOCKED</EnumVal>
			<EnumVal ord="59">Activate UNSUC_RECL</EnumVal>
			<EnumVal ord="60">Deactive UNSUC_RECL</EnumVal>
			<EnumVal ord="61">Activate AR_ON</EnumVal>
			<EnumVal ord="62">Deactive AR_ON</EnumVal>
			<EnumVal ord="63">Act. TRV_T_OP_ALM</EnumVal>
			<EnumVal ord="64">Deact. TRV_T_OP_ALM</EnumVal>
			<EnumVal ord="65">Act. TRV_T_CL_ALM</EnumVal>
			<EnumVal ord="66">Deact. TRV_T_CL_ALM</EnumVal>
			<EnumVal ord="67">Act. DIFTRVTOPALM</EnumVal>
			<EnumVal ord="68">Deact. DIFTRVTOPALM</EnumVal>
			<EnumVal ord="69">Act. DIFTRVTCLALM</EnumVal>
			<EnumVal ord="70">Deact. DIFTRVTCLALM</EnumVal>
			<EnumVal ord="71">Activate SPR_CHR_ALM</EnumVal>
			<EnumVal ord="72">Deactive SPR_CHR_ALM</EnumVal>
			<EnumVal ord="73">Activate OPR_ALM</EnumVal>
			<EnumVal ord="74">Deactive OPR_ALM</EnumVal>
			<EnumVal ord="75">Activate OPR_LO</EnumVal>
			<EnumVal ord="76">Deactive OPR_LO</EnumVal>
			<EnumVal ord="77">Activate IPOW_ALM</EnumVal>
			<EnumVal ord="78">Deactive IPOW_ALM</EnumVal>
			<EnumVal ord="79">Activate IPOW_LO</EnumVal>
			<EnumVal ord="80">Deactive IPOW_LO</EnumVal>
			<EnumVal ord="81">Activate CB_LIFE_ALM</EnumVal>
			<EnumVal ord="82">Deactive CB_LIFE_ALM</EnumVal>
			<EnumVal ord="83">Activate MON_ALM</EnumVal>
			<EnumVal ord="84">Deactive MON_ALM</EnumVal>
			<EnumVal ord="85">Activate PRES_ALM</EnumVal>
			<EnumVal ord="86">Deactive PRES_ALM</EnumVal>
			<EnumVal ord="87">Activate PRES_LO</EnumVal>
			<EnumVal ord="88">Deactive PRES_LO</EnumVal>
			<EnumVal ord="89">Activate OPENPOS</EnumVal>
			<EnumVal ord="90">Deactive OPENPOS</EnumVal>
			<EnumVal ord="91">Activate INVALIDPOS</EnumVal>
			<EnumVal ord="92">Deactive INVALIDPOS</EnumVal>
			<EnumVal ord="93">Activate CLOSEPOS</EnumVal>
			<EnumVal ord="94">Deactive CLOSEPOS</EnumVal>
			<EnumVal ord="95">Activate STR_LS_LOC</EnumVal>
			<EnumVal ord="96">Deactive STR_LS_LOC</EnumVal>
			<EnumVal ord="97">Activate STR_LS_REM</EnumVal>
			<EnumVal ord="98">Deactive STR_LS_REM</EnumVal>
			<EnumVal ord="99">Activate OPR_LS_LOC</EnumVal>
			<EnumVal ord="100">Deactive OPR_LS_LOC</EnumVal>
			<EnumVal ord="101">Activate OPR_LS_REM</EnumVal>
			<EnumVal ord="102">Deactive OPR_LS_REM</EnumVal>
			<EnumVal ord="103">Activate OPR_HS_LOC</EnumVal>
			<EnumVal ord="104">Deactive OPR_HS_LOC</EnumVal>
			<EnumVal ord="105">Activate OPR_HS_REM</EnumVal>
			<EnumVal ord="106">Deactive OPR_HS_REM</EnumVal>
			<EnumVal ord="107">Activate RSTD2H_LOC</EnumVal>
			<EnumVal ord="108">Deactive RSTD2H_LOC</EnumVal>
			<EnumVal ord="109">Activate RSTD2H_REM</EnumVal>
			<EnumVal ord="110">Deactive RSTD2H_REM</EnumVal>
			<EnumVal ord="111">Activate PROT_ACTIVE</EnumVal>
			<EnumVal ord="112">Deactive PROT_ACTIVE</EnumVal>
			<EnumVal ord="113">Activate FAIL</EnumVal>
			<EnumVal ord="114">Deactive FAIL</EnumVal>
			<EnumVal ord="115">Activate RESTORE</EnumVal>
			<EnumVal ord="116">Deactive RESTORE</EnumVal>
			<EnumVal ord="117">Activate FUSEF_3PH</EnumVal>
			<EnumVal ord="118">Deactive FUSEF_3PH</EnumVal>
			<EnumVal ord="119">Activate FUSEF_U</EnumVal>
			<EnumVal ord="120">Deactive FUSEF_U</EnumVal>
			<EnumVal ord="121">Activate READY</EnumVal>
			<EnumVal ord="122">Deactive READY</EnumVal>
			<EnumVal ord="123">Activate RELEASE</EnumVal>
			<EnumVal ord="124">Deactive RELEASE</EnumVal>
			<EnumVal ord="125">Activate OPR_Z_EXTN</EnumVal>
			<EnumVal ord="126">Deactive OPR_Z_EXTN</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev2_VVaTyp">
			<!--Source: test.scd-->
			<EnumVal ord="0">No variation</EnumVal>
			<EnumVal ord="1">Swell</EnumVal>
			<EnumVal ord="2">Dip</EnumVal>
			<EnumVal ord="3">Swell + dip</EnumVal>
			<EnumVal ord="4">Interruption</EnumVal>
			<EnumVal ord="5">Swell + Int</EnumVal>
			<EnumVal ord="6">Dip + Int</EnumVal>
			<EnumVal ord="7">Swell+dip+Int</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_DmdWinMod">
			<!--Source: test.scd-->
			<EnumVal ord="1">Sliding</EnumVal>
			<EnumVal ord="2">Non-sliding</EnumVal>
		</EnumType>
		<EnumType id="UnbalanceDetectionKind">
			<!--Source: test.scd-->
			<EnumVal ord="1">Negative sequence</EnumVal>
			<EnumVal ord="2">Zero sequence</EnumVal>
			<EnumVal ord="3">Neg-pos sequence</EnumVal>
			<EnumVal ord="4">Zero-pos sequence</EnumVal>
			<EnumVal ord="5">Phase vector comparison</EnumVal>
			<EnumVal ord="6">Others</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_TrgModPQ">
			<!--Source: test.scd-->
			<EnumVal ord="1">Single </EnumVal>
			<EnumVal ord="2">Periodic</EnumVal>
			<EnumVal ord="3">Continuous</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_ObsPerSel">
			<!--Source: test.scd-->
			<EnumVal ord="1">1 Hour</EnumVal>
			<EnumVal ord="2">12 Hours</EnumVal>
			<EnumVal ord="3">1 Day</EnumVal>
			<EnumVal ord="4">7 Days</EnumVal>
			<EnumVal ord="5">User defined</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_TestOthKind">
			<!--Source: test.scd-->
			<EnumVal ord="0">Reset</EnumVal>
			<EnumVal ord="1">Activate START</EnumVal>
			<EnumVal ord="2">Deactive START</EnumVal>
			<EnumVal ord="3">Activate OPERATE</EnumVal>
			<EnumVal ord="4">Deactive OPERATE</EnumVal>
			<EnumVal ord="5">Activate SWELLST</EnumVal>
			<EnumVal ord="6">Deactive SWELLST</EnumVal>
			<EnumVal ord="7">Activate DIPST</EnumVal>
			<EnumVal ord="8">Deactive DIPST</EnumVal>
			<EnumVal ord="9">Activate INTST</EnumVal>
			<EnumVal ord="10">Deactive INTST</EnumVal>
			<EnumVal ord="11">Activate MN_UNB_AL</EnumVal>
			<EnumVal ord="12">Deactive MN_UNB_AL</EnumVal>
			<EnumVal ord="13">Activate PCT_UNB_AL</EnumVal>
			<EnumVal ord="14">Deactive PCT_UNB_AL</EnumVal>
			<EnumVal ord="15">Activate OBS_PR_ACT</EnumVal>
			<EnumVal ord="16">Deactive OBS_PR_ACT</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev2_QtySel">
			<!--Source: test.scd-->
			<EnumVal ord="0">Disabled</EnumVal>
			<EnumVal ord="1">IL1</EnumVal>
			<EnumVal ord="2">IL2</EnumVal>
			<EnumVal ord="3">IL3</EnumVal>
			<EnumVal ord="4">Io</EnumVal>
			<EnumVal ord="5">IL1B</EnumVal>
			<EnumVal ord="6">IL2B</EnumVal>
			<EnumVal ord="7">IL3B</EnumVal>
			<EnumVal ord="8">IoB</EnumVal>
			<EnumVal ord="9">U12</EnumVal>
			<EnumVal ord="10">U23</EnumVal>
			<EnumVal ord="11">U31</EnumVal>
			<EnumVal ord="12">UL1</EnumVal>
			<EnumVal ord="13">UL2</EnumVal>
			<EnumVal ord="14">UL3</EnumVal>
			<EnumVal ord="15">U12B</EnumVal>
			<EnumVal ord="16">U23B</EnumVal>
			<EnumVal ord="17">U31B</EnumVal>
			<EnumVal ord="18">UL1B</EnumVal>
			<EnumVal ord="19">UL2B</EnumVal>
			<EnumVal ord="20">UL3B</EnumVal>
			<EnumVal ord="21">S</EnumVal>
			<EnumVal ord="22">P</EnumVal>
			<EnumVal ord="23">Q</EnumVal>
			<EnumVal ord="24">PF</EnumVal>
			<EnumVal ord="25">SB</EnumVal>
			<EnumVal ord="26">PB</EnumVal>
			<EnumVal ord="27">QB</EnumVal>
			<EnumVal ord="28">PFB</EnumVal>
			<EnumVal ord="29">SL1</EnumVal>
			<EnumVal ord="30">SL2</EnumVal>
			<EnumVal ord="31">SL3</EnumVal>
			<EnumVal ord="32">PL1</EnumVal>
			<EnumVal ord="33">PL2</EnumVal>
			<EnumVal ord="34">PL3</EnumVal>
			<EnumVal ord="35">QL1</EnumVal>
			<EnumVal ord="36">QL2</EnumVal>
			<EnumVal ord="37">QL3</EnumVal>
			<EnumVal ord="38">PFL1</EnumVal>
			<EnumVal ord="39">PFL2</EnumVal>
			<EnumVal ord="40">PFL3</EnumVal>
			<EnumVal ord="41">SL1B</EnumVal>
			<EnumVal ord="42">SL2B</EnumVal>
			<EnumVal ord="43">SL3B</EnumVal>
			<EnumVal ord="44">PL1B</EnumVal>
			<EnumVal ord="45">PL2B</EnumVal>
			<EnumVal ord="46">PL3B</EnumVal>
			<EnumVal ord="47">QL1B</EnumVal>
			<EnumVal ord="48">QL2B</EnumVal>
			<EnumVal ord="49">QL3B</EnumVal>
			<EnumVal ord="50">PFL1B</EnumVal>
			<EnumVal ord="51">PFL2B</EnumVal>
			<EnumVal ord="52">PFL3B</EnumVal>
			<EnumVal ord="53">IL1C</EnumVal>
			<EnumVal ord="54">IL2C</EnumVal>
			<EnumVal ord="55">IL3C</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_TmrAlmMod">
			<!--Source: test.scd-->
			<EnumVal ord="1">Immediate</EnumVal>
			<EnumVal ord="2">Timed Warn</EnumVal>
			<EnumVal ord="3">Timed Warn Alm</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev3_TestSpvnKind">
			<!--Source: test.scd-->
			<EnumVal ord="0">Reset</EnumVal>
			<EnumVal ord="1">Activate START</EnumVal>
			<EnumVal ord="2">Deactive START</EnumVal>
			<EnumVal ord="3">Activate OPERATE</EnumVal>
			<EnumVal ord="4">Deactive OPERATE</EnumVal>
			<EnumVal ord="5">Activate ALARM</EnumVal>
			<EnumVal ord="6">Deactive ALARM</EnumVal>
			<EnumVal ord="7">Activate WARNING</EnumVal>
			<EnumVal ord="8">Deactive WARNING</EnumVal>
			<EnumVal ord="9">Act. TRV_T_OP_ALM</EnumVal>
			<EnumVal ord="10">Deact. TRV_T_OP_ALM</EnumVal>
			<EnumVal ord="11">Act. TRV_T_CL_ALM</EnumVal>
			<EnumVal ord="12">Deact. TRV_T_CL_ALM</EnumVal>
			<EnumVal ord="13">Act. DIFTRVTOPALM</EnumVal>
			<EnumVal ord="14">Deact. DIFTRVTOPALM</EnumVal>
			<EnumVal ord="15">Act. DIFTRVTCLALM</EnumVal>
			<EnumVal ord="16">Deact. DIFTRVTCLALM</EnumVal>
			<EnumVal ord="17">Activate SPR_CHR_ALM</EnumVal>
			<EnumVal ord="18">Deactive SPR_CHR_ALM</EnumVal>
			<EnumVal ord="19">Activate OPR_ALM</EnumVal>
			<EnumVal ord="20">Deactive OPR_ALM</EnumVal>
			<EnumVal ord="21">Activate OPR_LO</EnumVal>
			<EnumVal ord="22">Deactive OPR_LO</EnumVal>
			<EnumVal ord="23">Activate IPOW_ALM</EnumVal>
			<EnumVal ord="24">Deactive IPOW_ALM</EnumVal>
			<EnumVal ord="25">Activate IPOW_LO</EnumVal>
			<EnumVal ord="26">Deactive IPOW_LO</EnumVal>
			<EnumVal ord="27">Activate CB_LIFE_ALM</EnumVal>
			<EnumVal ord="28">Deactive CB_LIFE_ALM</EnumVal>
			<EnumVal ord="29">Activate MON_ALM</EnumVal>
			<EnumVal ord="30">Deactive MON_ALM</EnumVal>
			<EnumVal ord="31">Activate PRES_ALM</EnumVal>
			<EnumVal ord="32">Deactive PRES_ALM</EnumVal>
			<EnumVal ord="33">Activate PRES_LO</EnumVal>
			<EnumVal ord="34">Deactive PRES_LO</EnumVal>
			<EnumVal ord="35">Activate OPENPOS</EnumVal>
			<EnumVal ord="36">Deactive OPENPOS</EnumVal>
			<EnumVal ord="37">Activate INVALIDPOS</EnumVal>
			<EnumVal ord="38">Deactive INVALIDPOS</EnumVal>
			<EnumVal ord="39">Activate CLOSEPOS</EnumVal>
			<EnumVal ord="40">Deactive CLOSEPOS</EnumVal>
			<EnumVal ord="41">Activate FAIL</EnumVal>
			<EnumVal ord="42">Deactive FAIL</EnumVal>
			<EnumVal ord="43">Activate FUSEF_3PH</EnumVal>
			<EnumVal ord="44">Deactive FUSEF_3PH</EnumVal>
			<EnumVal ord="45">Activate FUSEF_U</EnumVal>
			<EnumVal ord="46">Deactive FUSEF_U</EnumVal>
			<EnumVal ord="47">Activate FAIL_CTGRP1</EnumVal>
			<EnumVal ord="48">Deactive FAIL_CTGRP1</EnumVal>
			<EnumVal ord="49">Activate FAIL_CTGRP2</EnumVal>
			<EnumVal ord="50">Deactive FAIL_CTGRP2</EnumVal>
			<EnumVal ord="51">Activate FAIL_CTGRP3</EnumVal>
			<EnumVal ord="52">Deactive FAIL_CTGRP3</EnumVal>
			<EnumVal ord="53">Activate U_LIVE</EnumVal>
			<EnumVal ord="54">Deactive U_LIVE</EnumVal>
			<EnumVal ord="55">Activate U_DEAD</EnumVal>
			<EnumVal ord="56">Deactive U_DEAD</EnumVal>
			<EnumVal ord="57">Activate U_A_AB_LIVE</EnumVal>
			<EnumVal ord="58">Deactive U_A_AB_LIVE</EnumVal>
			<EnumVal ord="59">Activate U_B_BC_LIVE</EnumVal>
			<EnumVal ord="60">Deactive U_B_BC_LIVE</EnumVal>
			<EnumVal ord="61">Activate U_C_CA_LIVE</EnumVal>
			<EnumVal ord="62">Deactive U_C_CA_LIVE</EnumVal>
			<EnumVal ord="63">Activate U_A_AB_DEAD</EnumVal>
			<EnumVal ord="64">Deactive U_A_AB_DEAD</EnumVal>
			<EnumVal ord="65">Activate U_B_BC_DEAD</EnumVal>
			<EnumVal ord="66">Deactive U_B_BC_DEAD</EnumVal>
			<EnumVal ord="67">Activate U_C_CA_DEAD</EnumVal>
			<EnumVal ord="68">Deactive U_C_CA_DEAD</EnumVal>
			<EnumVal ord="69">Activate WARNING_AUX</EnumVal>
			<EnumVal ord="70">Deactive WARNING_AUX</EnumVal>
			<EnumVal ord="71">Activate WARNING_I</EnumVal>
			<EnumVal ord="72">Deactive WARNING_I</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_TrvClcMod">
			<!--Source: test.scd-->
			<EnumVal ord="1">From Cmd to Pos</EnumVal>
			<EnumVal ord="2">From Pos to Pos</EnumVal>
		</EnumType>
		<EnumType id="FailureDetectionKind">
			<!--Source: test.scd-->
			<EnumVal ord="1">Current</EnumVal>
			<EnumVal ord="2">Breaker Status</EnumVal>
			<EnumVal ord="3">Both current and breaker status</EnumVal>
			<EnumVal ord="4">Other</EnumVal>
		</EnumType>
		<EnumType id="RetripModeKind">
			<!--Source: test.scd-->
			<EnumVal ord="1">Off</EnumVal>
			<EnumVal ord="2">Without Check</EnumVal>
			<EnumVal ord="3">With Current Check</EnumVal>
			<EnumVal ord="4">With Breaker Status Check</EnumVal>
			<EnumVal ord="5">With Current and Breaker Status Check</EnumVal>
			<EnumVal ord="6">Other Checks</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_buTripMode">
			<!--Source: test.scd-->
			<EnumVal ord="1">2 out of 4</EnumVal>
			<EnumVal ord="2">1 out of 3</EnumVal>
			<EnumVal ord="3">1 out of 4</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_StrLtcMod">
			<!--Source: test.scd-->
			<EnumVal ord="1">Rising edge</EnumVal>
			<EnumVal ord="2">Level sensitive</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_TrOutMod">
			<!--Source: test.scd-->
			<EnumVal ord="1">Non-latched</EnumVal>
			<EnumVal ord="2">Latched</EnumVal>
			<EnumVal ord="3">Lockout</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_CurveCharKind">
			<!--Source: test.scd-->
			<EnumVal ord="-39">Recloser Z</EnumVal>
			<EnumVal ord="-38">Recloser Y</EnumVal>
			<EnumVal ord="-37">Recloser W</EnumVal>
			<EnumVal ord="-36">Recloser V</EnumVal>
			<EnumVal ord="-35">Recloser T</EnumVal>
			<EnumVal ord="-34">Recloser R</EnumVal>
			<EnumVal ord="-33">Recloser P</EnumVal>
			<EnumVal ord="-32">Recloser N</EnumVal>
			<EnumVal ord="-31">Recloser M</EnumVal>
			<EnumVal ord="-30">Recloser L</EnumVal>
			<EnumVal ord="-29">Recloser Kp</EnumVal>
			<EnumVal ord="-28">Recloser Kg</EnumVal>
			<EnumVal ord="-27">Recloser J</EnumVal>
			<EnumVal ord="-26">Recloser H</EnumVal>
			<EnumVal ord="-25">Recloser G</EnumVal>
			<EnumVal ord="-24">Recloser F</EnumVal>
			<EnumVal ord="-23">Recloser E</EnumVal>
			<EnumVal ord="-22">Recloser D</EnumVal>
			<EnumVal ord="-21">Recloser C</EnumVal>
			<EnumVal ord="-20">Recloser B</EnumVal>
			<EnumVal ord="-19">Recloser A</EnumVal>
			<EnumVal ord="-18">Recloser 18</EnumVal>
			<EnumVal ord="-17">Recloser 17</EnumVal>
			<EnumVal ord="-16">Recloser 16</EnumVal>
			<EnumVal ord="-15">Recloser 15</EnumVal>
			<EnumVal ord="-14">Recloser 14</EnumVal>
			<EnumVal ord="-13">Recloser 13</EnumVal>
			<EnumVal ord="-12">Recloser 11</EnumVal>
			<EnumVal ord="-11">Recloser 9</EnumVal>
			<EnumVal ord="-10">Recloser 8*</EnumVal>
			<EnumVal ord="-9">Recloser 8+</EnumVal>
			<EnumVal ord="-8">Recloser 8</EnumVal>
			<EnumVal ord="-7">Recloser 7</EnumVal>
			<EnumVal ord="-6">Recloser 6</EnumVal>
			<EnumVal ord="-5">Recloser 5</EnumVal>
			<EnumVal ord="-4">Recloser 4</EnumVal>
			<EnumVal ord="-3">Recloser 3</EnumVal>
			<EnumVal ord="-2">Recloser 2</EnumVal>
			<EnumVal ord="-1">Recloser 1</EnumVal>
			<EnumVal ord="1">ANSI Extremely Inverse</EnumVal>
			<EnumVal ord="2">ANSI Very Inverse</EnumVal>
			<EnumVal ord="3">ANSI Normal Inverse</EnumVal>
			<EnumVal ord="4">ANSI Moderate Inverse</EnumVal>
			<EnumVal ord="5">ANSI Definite Time</EnumVal>
			<EnumVal ord="6">Long-Time Extremely Inverse</EnumVal>
			<EnumVal ord="7">Long-Time Very Inverse</EnumVal>
			<EnumVal ord="8">Long-Time Inverse</EnumVal>
			<EnumVal ord="9">IEC Normal Inverse</EnumVal>
			<EnumVal ord="10">IEC Very Inverse</EnumVal>
			<EnumVal ord="11">IEC Inverse</EnumVal>
			<EnumVal ord="12">IEC Extremely Inverse</EnumVal>
			<EnumVal ord="13">IEC Short-Time Inverse</EnumVal>
			<EnumVal ord="14">IEC Long-Time Inverse</EnumVal>
			<EnumVal ord="15">IEC Definite Time</EnumVal>
			<EnumVal ord="16">Reserved</EnumVal>
			<EnumVal ord="17">Polynom 1</EnumVal>
			<EnumVal ord="18">Polynom 2</EnumVal>
			<EnumVal ord="19">Polynom 3</EnumVal>
			<EnumVal ord="20">Polynom 4</EnumVal>
			<EnumVal ord="21">Polynom 5</EnumVal>
			<EnumVal ord="22">Polynom 6</EnumVal>
			<EnumVal ord="23">Polynom 7</EnumVal>
			<EnumVal ord="24">Polynom 8</EnumVal>
			<EnumVal ord="25">Polynom 9</EnumVal>
			<EnumVal ord="26">Polynom 10</EnumVal>
			<EnumVal ord="27">Polynom 11</EnumVal>
			<EnumVal ord="28">Polynom 12</EnumVal>
			<EnumVal ord="29">Polynom 13</EnumVal>
			<EnumVal ord="30">Polynom 14</EnumVal>
			<EnumVal ord="31">Polynom 15</EnumVal>
			<EnumVal ord="32">Polynom 16</EnumVal>
			<EnumVal ord="33">Multiline 1</EnumVal>
			<EnumVal ord="34">Multiline 2</EnumVal>
			<EnumVal ord="35">Multiline 3</EnumVal>
			<EnumVal ord="36">Multiline 4</EnumVal>
			<EnumVal ord="37">Multiline 5</EnumVal>
			<EnumVal ord="38">Multiline 6</EnumVal>
			<EnumVal ord="39">Multiline 7</EnumVal>
			<EnumVal ord="40">Multiline 8</EnumVal>
			<EnumVal ord="41">Multiline 9</EnumVal>
			<EnumVal ord="42">Multiline 10</EnumVal>
			<EnumVal ord="43">Multiline 11</EnumVal>
			<EnumVal ord="44">Multiline 12</EnumVal>
			<EnumVal ord="45">Multiline 13</EnumVal>
			<EnumVal ord="46">Multiline 14</EnumVal>
			<EnumVal ord="47">Multiline 15</EnumVal>
			<EnumVal ord="48">Multiline 16</EnumVal>
		</EnumType>
		<EnumType id="ResetCurveKind">
			<!--Source: test.scd-->
			<EnumVal ord="1">None</EnumVal>
			<EnumVal ord="2">Definite Time Delayed Reset</EnumVal>
			<EnumVal ord="3">Inverse Reset</EnumVal>
		</EnumType>
		<EnumType id="DirectionModeKind">
			<!--Source: test.scd-->
			<EnumVal ord="1">NonDirectional</EnumVal>
			<EnumVal ord="2">Forward</EnumVal>
			<EnumVal ord="3">Reverse</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev2_TestProKind">
			<!--Source: test.scd-->
			<EnumVal ord="0">Reset</EnumVal>
			<EnumVal ord="1">Activate START</EnumVal>
			<EnumVal ord="2">Deactive START</EnumVal>
			<EnumVal ord="3">Activate ST_A</EnumVal>
			<EnumVal ord="4">Deactive ST_A</EnumVal>
			<EnumVal ord="5">Activate ST_B</EnumVal>
			<EnumVal ord="6">Deactive ST_B</EnumVal>
			<EnumVal ord="7">Activate ST_C</EnumVal>
			<EnumVal ord="8">Deactive ST_C</EnumVal>
			<EnumVal ord="9">Activate OPERATE</EnumVal>
			<EnumVal ord="10">Deactive OPERATE</EnumVal>
			<EnumVal ord="11">Activate OPR_A</EnumVal>
			<EnumVal ord="12">Deactive OPR_A</EnumVal>
			<EnumVal ord="13">Activate OPR_B</EnumVal>
			<EnumVal ord="14">Deactive OPR_B</EnumVal>
			<EnumVal ord="15">Activate OPR_C</EnumVal>
			<EnumVal ord="16">Deactive OPR_C</EnumVal>
			<EnumVal ord="17">Activate ALARM</EnumVal>
			<EnumVal ord="18">Deactive ALARM</EnumVal>
			<EnumVal ord="19">Activate WARNING</EnumVal>
			<EnumVal ord="20">Deactive WARNING</EnumVal>
			<EnumVal ord="21">Activate BLK_CLOSE</EnumVal>
			<EnumVal ord="22">Deactive BLK_CLOSE</EnumVal>
			<EnumVal ord="23">Activate BLK_EF</EnumVal>
			<EnumVal ord="24">Deactive BLK_EF</EnumVal>
			<EnumVal ord="25">Activate ARC_FLT_DET</EnumVal>
			<EnumVal ord="26">Deactive ARC_FLT_DET</EnumVal>
			<EnumVal ord="27">Activate STR_LS_LOC</EnumVal>
			<EnumVal ord="28">Deactive STR_LS_LOC</EnumVal>
			<EnumVal ord="29">Activate STR_LS_REM</EnumVal>
			<EnumVal ord="30">Deactive STR_LS_REM</EnumVal>
			<EnumVal ord="31">Activate OPR_LS_LOC</EnumVal>
			<EnumVal ord="32">Deactive OPR_LS_LOC</EnumVal>
			<EnumVal ord="33">Activate OPR_LS_REM</EnumVal>
			<EnumVal ord="34">Deactive OPR_LS_REM</EnumVal>
			<EnumVal ord="35">Activate OPR_HS_LOC</EnumVal>
			<EnumVal ord="36">Deactive OPR_HS_LOC</EnumVal>
			<EnumVal ord="37">Activate OPR_HS_REM</EnumVal>
			<EnumVal ord="38">Deactive OPR_HS_REM</EnumVal>
			<EnumVal ord="39">Activate RSTD2H_LOC</EnumVal>
			<EnumVal ord="40">Deactive RSTD2H_LOC</EnumVal>
			<EnumVal ord="41">Activate RSTD2H_REM</EnumVal>
			<EnumVal ord="42">Deactive RSTD2H_REM</EnumVal>
			<EnumVal ord="43">Activate PROT_ACTIVE</EnumVal>
			<EnumVal ord="44">Deactive PROT_ACTIVE</EnumVal>
			<EnumVal ord="45">Activate RESTORE</EnumVal>
			<EnumVal ord="46">Deactive RESTORE</EnumVal>
			<EnumVal ord="47">Activate RELEASE</EnumVal>
			<EnumVal ord="48">Deactive RELEASE</EnumVal>
			<EnumVal ord="49">Activate OPR_IIT</EnumVal>
			<EnumVal ord="50">Deactive OPR_IIT</EnumVal>
			<EnumVal ord="51">Activate OPR_STALL</EnumVal>
			<EnumVal ord="52">Deactive OPR_STALL</EnumVal>
			<EnumVal ord="53">Activate MOT_START</EnumVal>
			<EnumVal ord="54">Deactive MOT_START</EnumVal>
			<EnumVal ord="55">Activate LOCK_START</EnumVal>
			<EnumVal ord="56">Deactive LOCK_START</EnumVal>
			<EnumVal ord="57">Activate BLK_RESTART</EnumVal>
			<EnumVal ord="58">Deactive BLK_RESTART</EnumVal>
			<EnumVal ord="59">Activate OPR_LS</EnumVal>
			<EnumVal ord="60">Deactive OPR_LS</EnumVal>
			<EnumVal ord="61">Activate OPR_HS</EnumVal>
			<EnumVal ord="62">Deactive OPR_HS</EnumVal>
			<EnumVal ord="63">Activate BLKD2H</EnumVal>
			<EnumVal ord="64">Deactive BLKD2H</EnumVal>
			<EnumVal ord="65">Activate BLKD5H</EnumVal>
			<EnumVal ord="66">Deactive BLKD5H</EnumVal>
			<EnumVal ord="67">Activate BLKDWAV</EnumVal>
			<EnumVal ord="68">Deactive BLKDWAV</EnumVal>
			<EnumVal ord="69">Activate OPR_UFRQ</EnumVal>
			<EnumVal ord="70">Deactive OPR_UFRQ</EnumVal>
			<EnumVal ord="71">Activate OPR_OFRQ</EnumVal>
			<EnumVal ord="72">Deactive OPR_OFRQ</EnumVal>
			<EnumVal ord="73">Activate OPR_FRG</EnumVal>
			<EnumVal ord="74">Deactive OPR_FRG</EnumVal>
			<EnumVal ord="75">Activate ST_UFRQ</EnumVal>
			<EnumVal ord="76">Deactive ST_UFRQ</EnumVal>
			<EnumVal ord="77">Activate ST_OFRQ</EnumVal>
			<EnumVal ord="78">Deactive ST_OFRQ</EnumVal>
			<EnumVal ord="79">Activate ST_FRG</EnumVal>
			<EnumVal ord="80">Deactive ST_FRG</EnumVal>
			<EnumVal ord="81">Activate ST_REST</EnumVal>
			<EnumVal ord="82">Deactive ST_REST</EnumVal>
			<EnumVal ord="83">Activate INT_BLKD</EnumVal>
			<EnumVal ord="84">Deactive INT_BLKD</EnumVal>
			<EnumVal ord="85">Activate COOL_ACTIVE</EnumVal>
			<EnumVal ord="86">Deactive COOL_ACTIVE</EnumVal>
			<EnumVal ord="87">Activate OPERATE_Z1</EnumVal>
			<EnumVal ord="88">Deactive OPERATE_Z1</EnumVal>
			<EnumVal ord="89">Activate OPERATE_Z2</EnumVal>
			<EnumVal ord="90">Deactive OPERATE_Z2</EnumVal>
			<EnumVal ord="91">Activate OPERATE_Z3</EnumVal>
			<EnumVal ord="92">Deactive OPERATE_Z3</EnumVal>
			<EnumVal ord="93">Activate OPERATE_Z4</EnumVal>
			<EnumVal ord="94">Deactive OPERATE_Z4</EnumVal>
			<EnumVal ord="95">Activate OPERATE_Z5</EnumVal>
			<EnumVal ord="96">Deactive OPERATE_Z5</EnumVal>
			<EnumVal ord="97">Activate START_Z1</EnumVal>
			<EnumVal ord="98">Deactive START_Z1</EnumVal>
			<EnumVal ord="99">Activate START_Z2</EnumVal>
			<EnumVal ord="100">Deactive START_Z2</EnumVal>
			<EnumVal ord="101">Activate START_Z3</EnumVal>
			<EnumVal ord="102">Deactive START_Z3</EnumVal>
			<EnumVal ord="103">Activate START_Z4</EnumVal>
			<EnumVal ord="104">Deactive START_Z4</EnumVal>
			<EnumVal ord="105">Activate START_Z5</EnumVal>
			<EnumVal ord="106">Deactive START_Z5</EnumVal>
			<EnumVal ord="107">Activate LODDSR_GFC</EnumVal>
			<EnumVal ord="108">Deactive LODDSR_GFC</EnumVal>
			<EnumVal ord="109">Activate START_GFC</EnumVal>
			<EnumVal ord="110">Deactive START_GFC</EnumVal>
			<EnumVal ord="111">Activate ST_ALARM</EnumVal>
			<EnumVal ord="112">Deactive ST_ALARM</EnumVal>
			<EnumVal ord="113">Activate OPR_OVLOD</EnumVal>
			<EnumVal ord="114">Deactive OPR_OVLOD</EnumVal>
			<EnumVal ord="115">Activate ST_OVLOD</EnumVal>
			<EnumVal ord="116">Deactive ST_OVLOD</EnumVal>
			<EnumVal ord="117">Activate OPR_UN_I</EnumVal>
			<EnumVal ord="118">Deactive OPR_UN_I</EnumVal>
			<EnumVal ord="119">Activate ST_UN_I</EnumVal>
			<EnumVal ord="120">Deactive ST_UN_I</EnumVal>
			<EnumVal ord="121">Activate INTR_EF</EnumVal>
			<EnumVal ord="122">Deactive INTR_EF</EnumVal>
			<EnumVal ord="123">Activate PEAK_IND</EnumVal>
			<EnumVal ord="124">Deactive PEAK_IND</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_PolarizingQuantityKind">
			<!--Source: test.scd-->
			<EnumVal ord="-1">Zro vol.OR cur.</EnumVal>
			<EnumVal ord="1">None</EnumVal>
			<EnumVal ord="2">Zero Sequence Current</EnumVal>
			<EnumVal ord="3">Zero Sequence Voltage</EnumVal>
			<EnumVal ord="4">Negative Sequence Voltage</EnumVal>
			<EnumVal ord="5">Phase to Phase Voltages</EnumVal>
			<EnumVal ord="6">Phase to Ground Voltages</EnumVal>
			<EnumVal ord="7">Positive sequence voltage</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_AResSigSel">
			<!--Source: test.scd-->
			<EnumVal ord="1">Measured Io</EnumVal>
			<EnumVal ord="2">Calculated Io</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_OpModEF">
			<!--Source: test.scd-->
			<EnumVal ord="1">Phase angle</EnumVal>
			<EnumVal ord="2">IoSin</EnumVal>
			<EnumVal ord="3">IoCos</EnumVal>
			<EnumVal ord="4">Phase angle 80</EnumVal>
			<EnumVal ord="5">Phase angle 88</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_VResSigSel">
			<!--Source: test.scd-->
			<EnumVal ord="1">Measured Uo</EnumVal>
			<EnumVal ord="2">Calculated Uo</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_OpModProHz">
			<!--Source: test.scd-->
			<EnumVal ord="1">Freq&lt;</EnumVal>
			<EnumVal ord="2">Freq&gt;</EnumVal>
			<EnumVal ord="3">df/dt</EnumVal>
			<EnumVal ord="4">Freq&lt; + df/dt</EnumVal>
			<EnumVal ord="5">Freq&gt; + df/dt</EnumVal>
			<EnumVal ord="6">Freq&lt; OR df/dt</EnumVal>
			<EnumVal ord="7">Freq&gt; OR df/dt</EnumVal>
			<EnumVal ord="8">Freq&lt; AND df/dt</EnumVal>
			<EnumVal ord="9">Freq&gt; AND df/dt</EnumVal>
			<EnumVal ord="10">Freq&lt; OR Freq&gt;</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev2_VSel">
			<!--Source: test.scd-->
			<EnumVal ord="1">phase-to-earth</EnumVal>
			<EnumVal ord="2">phase-to-phase</EnumVal>
			<EnumVal ord="3">pos sequence</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_TypTmRs">
			<!--Source: test.scd-->
			<EnumVal ord="1">Freeze Op timer</EnumVal>
			<EnumVal ord="2">Decrease Op timer</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_OpModSOF">
			<!--Source: test.scd-->
			<EnumVal ord="1">Start</EnumVal>
			<EnumVal ord="2">Current&amp;voltage</EnumVal>
			<EnumVal ord="3">Both</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev2_AutoIniMod">
			<!--Source: test.scd-->
			<EnumVal ord="1">DLD disabled</EnumVal>
			<EnumVal ord="2">Voltage</EnumVal>
			<EnumVal ord="3">Current</EnumVal>
			<EnumVal ord="4">Current&amp;voltage</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_OpModArc">
			<!--Source: test.scd-->
			<EnumVal ord="1">Light+current</EnumVal>
			<EnumVal ord="2">Light only</EnumVal>
			<EnumVal ord="3">BI controlled</EnumVal>
		</EnumType>
		<EnumType id="RecordingModeKind">
			<!--Source: test.scd-->
			<EnumVal ord="1">Overwrite existing values</EnumVal>
			<EnumVal ord="2">Stop when full or saturated</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_EStoRte">
			<!--Source: test.scd-->
			<EnumVal ord="8">8 samples / cycle</EnumVal>
			<EnumVal ord="16">16 samples / cycle</EnumVal>
			<EnumVal ord="32">32 samples / cycle</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev1_EStoMod">
			<!--Source: test.scd-->
			<EnumVal ord="0">Waveform</EnumVal>
			<EnumVal ord="1">Trend / cycle</EnumVal>
		</EnumType>
		<EnumType id="LevelTriggerModeKind">
			<!--Source: test.scd-->
			<EnumVal ord="1">Positive or Rising</EnumVal>
			<EnumVal ord="2">Negative or Falling</EnumVal>
			<EnumVal ord="3">Both</EnumVal>
			<EnumVal ord="4">Other</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev4_RadrChNum">
			<!--Source: test.scd-->
			<EnumVal ord="0">Disabled</EnumVal>
			<EnumVal ord="1">Io</EnumVal>
			<EnumVal ord="2">IL1</EnumVal>
			<EnumVal ord="3">IL2</EnumVal>
			<EnumVal ord="4">IL3</EnumVal>
			<EnumVal ord="5">IoB</EnumVal>
			<EnumVal ord="6">IL1B</EnumVal>
			<EnumVal ord="7">IL2B</EnumVal>
			<EnumVal ord="8">IL3B</EnumVal>
			<EnumVal ord="9">Uo</EnumVal>
			<EnumVal ord="10">U1</EnumVal>
			<EnumVal ord="11">U2</EnumVal>
			<EnumVal ord="12">U3</EnumVal>
			<EnumVal ord="13">UoB</EnumVal>
			<EnumVal ord="14">U1B</EnumVal>
			<EnumVal ord="15">U2B</EnumVal>
			<EnumVal ord="16">U3B</EnumVal>
			<EnumVal ord="17">CIo</EnumVal>
			<EnumVal ord="18">SI1</EnumVal>
			<EnumVal ord="19">SI2</EnumVal>
			<EnumVal ord="20">SU0</EnumVal>
			<EnumVal ord="21">SU1</EnumVal>
			<EnumVal ord="22">SU2</EnumVal>
			<EnumVal ord="23">CIoB</EnumVal>
			<EnumVal ord="24">SI1B</EnumVal>
			<EnumVal ord="25">SI2B</EnumVal>
			<EnumVal ord="26">SU0B</EnumVal>
			<EnumVal ord="27">SU1B</EnumVal>
			<EnumVal ord="28">SU2B</EnumVal>
			<EnumVal ord="29">U12</EnumVal>
			<EnumVal ord="30">U23</EnumVal>
			<EnumVal ord="31">U31</EnumVal>
			<EnumVal ord="32">UL1</EnumVal>
			<EnumVal ord="33">UL2</EnumVal>
			<EnumVal ord="34">UL3</EnumVal>
			<EnumVal ord="35">U12B</EnumVal>
			<EnumVal ord="36">U23B</EnumVal>
			<EnumVal ord="37">U31B</EnumVal>
			<EnumVal ord="38">UL1B</EnumVal>
			<EnumVal ord="39">UL2B</EnumVal>
			<EnumVal ord="40">UL3B</EnumVal>
			<EnumVal ord="41">U1T</EnumVal>
			<EnumVal ord="42">U2T</EnumVal>
			<EnumVal ord="43">U3T</EnumVal>
			<EnumVal ord="44">PD</EnumVal>
			<EnumVal ord="45">IoC</EnumVal>
			<EnumVal ord="46">IL1C</EnumVal>
			<EnumVal ord="47">IL2C</EnumVal>
			<EnumVal ord="48">IL3C</EnumVal>
			<EnumVal ord="49">CIoC</EnumVal>
			<EnumVal ord="50">SI1C</EnumVal>
			<EnumVal ord="51">SI2C</EnumVal>
			<EnumVal ord="52">U1C</EnumVal>
			<EnumVal ord="53">U1D</EnumVal>
		</EnumType>
		<EnumType id="ABBIED600_Rev2_cmdQual">
			<!--Source: test.scd-->
			<EnumVal ord="-1">Off</EnumVal>
			<EnumVal ord="0">pulse</EnumVal>
			<EnumVal ord="1">persistent</EnumVal>
		</EnumType>
	</DataTypeTemplates>
</SCL>
